score,Insu R1,Insu R2,Insu R3,SC Tap1,SC Tap2,SC Tap3,R12.1,R12.2,R12.3,R12.4,R12.5,R12.6,R12.7,R12.8,R12.9,R12.10,R12.11,R12.12,R12.13,R12.14,R12.15,R12.16,R12.17,R23.1,R23.2,R23.3,R23.4,R23.5,R23.6,R23.7,R23.8,R23.9,R23.10,R23.11,R23.12,R23.13,R23.14,R23.15,R23.16,R23.17,R31.1,R31.2,R31.3,R31.4,R31.5,R31.6,R31.7,R31.8,R31.9,R31.10,R31.11,R31.12,R31.13,R31.14,R31.15,R31.16,R31.17,x10,x20,x30,Cap HL,Tan HL,Cap LH,Tan LH,BD Main,BD OLTC,Bush1 cap,Bush1 tan,Bush2 cap,Bush2 tan,Bush3 cap,Bush3 tan,Surge1 loss,Surge1 leak,Surge2 loss,Surge2 leak,Surge3 loss,Surge3 leak,CO2,C2H4,C2H2,C2H6,CH4,CO,C3H6,C3H8,H2,O2,N2
87.44166667,0.481682497,2.18404908,2.231884058,,,,9.5799,9.449,9.3213,9.197,9.0761,8.9587,8.8441,8.7324,8.6233,8.5171,8.4136,8.3125,8.2136,8.1173,8.0236,7.9318,7.8421,9.5873,9.4559,9.328,9.2038,9.0827,8.9653,8.85,8.7379,8.6287,8.5227,8.419,8.3176,8.2194,8.1229,8.0291,7.9371,7.8475,9.5871,9.4559,9.3277,9.2033,9.0823,8.9654,8.8507,8.7382,8.6293,8.5235,8.4198,8.3185,8.2204,8.1242,8.0305,7.9387,7.8489,,,,10.3228,0.1887,31.8342,0.1692,89.01666667,30.36666667,,,,,,,37.4,0,38.1,0,39.5,0,4800,31,0,13,63,680,26,17,22,3465,82905
94.375,3,3,3,73.66666667,80.66666667,81.66666667,9.4923,9.3849,9.2755,9.1685,9.0605,8.9525,8.8446,8.7366,8.6287,8.5207,8.4127,8.3048,8.1969,8.0889,7.981,7.873,7.7651,9.4924,9.3849,9.2765,9.1681,9.0602,8.9522,8.8443,8.7363,8.6283,8.5205,8.4134,8.3047,8.1965,8.0887,7.9815,7.8732,7.7658,9.4918,9.3839,9.276,9.1681,9.06,8.9521,8.8441,8.7361,8.6282,8.5202,8.4123,8.3044,8.1964,8.0885,7.9805,7.8726,7.7646,20,20,20,7.47901,0.1739,7.47903,0.1783,82.05,71.68333333,167.82,0.2931,169.877,0.3101,169.547,0.3944,45.4,10,49.8,10,46.4,10,3594,40,3,14,47,219,18,3,46,14288,5115
92.13333333,2.43,1.888888889,1.543859649,72.33333333,80.66666667,81.66666667,9.5787,9.4474,9.3197,9.1963,9.0754,8.9596,8.8431,8.7311,8.6223,8.5162,8.4125,8.3114,8.2127,8.1164,8.0226,7.9309,7.7411,9.579,9.4476,9.3199,9.1963,9.0756,8.9578,8.8431,8.7311,8.622,8.516,8.4126,8.3114,8.2126,8.1162,8.0225,7.9308,7.8411,9.5782,9.4466,9.3192,9.1956,9.0749,8.9572,8.8427,8.7307,8.6221,8.5161,8.4126,8.3115,8.213,8.1167,8.0231,7.9314,7.8411,20,20,20,10.2621,0.1191,,0.13,81.48333333,91.6,236.74,0.3247,245.957,0.3237,236.092,0.3623,66.8,0,70.5,0,70.2,0,5666,12,0,6,14,612,15,14,0,3210,60927
87.86666667,2.127516779,1.852348993,1.4870317,,,,9.5861,9.4549,9.3272,9.2029,9.0817,8.9638,8.8488,8.7368,8.6275,8.521,8.4172,8.3158,8.2168,8.1201,8.0257,7.9334,7.8432,9.5862,9.4549,9.3272,9.2029,9.0817,8.9638,8.8487,8.7367,8.6274,8.521,8.4171,8.3156,8.2166,8.1199,8.0255,7.9332,7.8431,9.5861,9.4548,9.327,9.2028,9.0816,8.9636,8.8487,8.7367,8.6274,8.521,8.4171,8.3157,8.2167,8.1199,8.0256,7.9333,7.8432,,,,15.2854,0.2502,15.2854,0.2499,87.76666667,78.78333333,256.753,1.6209,256.505,1.8099,259.096,0.1963,157.6,10,101.8,10,92.8,10,1777,16,0,538,205,172,438,0,0,916,85290
91.58333333,2.28,2.358974359,2.93442623,,93.36966667,,7.8382,7.9281,8.0201,8.1145,8.2115,8.3104,8.4118,8.5155,8.6218,8.7307,8.8427,8.9577,9.0755,9.1966,9.3211,9.449,9.5804,7.838,7.9278,8.0201,8.1148,8.2113,8.3103,8.4118,8.5157,8.622,8.7305,8.8427,8.9581,9.0761,9.1968,9.3209,9.4484,9.5801,7.8376,7.9279,8.0206,8.1149,8.211,8.31,8.4117,8.5154,8.6216,8.7313,8.8433,8.9575,9.076,9.1966,9.3209,9.4486,9.5803,61.7,49.15,45.83,16.9558,0.1699,28.2287,0.2016,89.05,45.85,258.005,0.2302,254.77,0.2008,254.671,0.2037,149.8,0,109,0,145.7,0,2115,15,0,462,200,142,323,0,0,786,83921
86.51666667,1.851851852,1.495016611,1.315280464,,,,7.8366,7.9267,8.019,8.1129,8.2093,8.3083,8.4095,8.5134,8.6198,8.7288,8.8407,8.9555,9.0732,9.194,9.3177,9.4451,9.5762,7.8366,7.9269,8.0189,8.1129,8.2093,8.3084,8.4097,8.5137,8.6198,8.7288,8.8405,8.9557,9.0733,9.1941,9.3176,9.4454,9.5767,7.8364,7.9265,8.0186,8.1127,8.2092,8.3081,8.4095,8.5134,8.6195,8.7286,8.8407,8.9553,9.0731,9.1938,9.3177,9.4453,9.5765,1.2872,1.2703,1.2388,15.3808,0.1835,,,78.41666667,41.31666667,259.201,1.34,256.455,0.2604,255.523,1.0489,82.1,0,84.3,0,84.9,0,8290,82,0,5,10,1548,34,15,0,14439,90655
88.13333333,2.008,2.104347826,1.86637931,87.44203333,80.20986667,74.95463333,7.841,7.931,8.024,8.119,8.215,8.314,8.416,8.52,8.627,8.737,8.849,8.965,9.083,9.205,9.33,9.459,9.592,7.842,7.932,8.024,8.119,8.216,8.315,8.416,8.521,8.627,8.737,8.85,8.965,9.084,9.206,9.331,9.459,9.592,7.842,7.842,7.932,7.932,8.024,8.119,8.216,8.315,8.416,8.52,8.627,8.737,8.849,8.965,9.084,9.206,9.331,15.999,15.768,15.745,8.52539,0.14,23.33745,0.15,88.2,76.95,224.48,0.21,222.63,0.22,220.89,0.23,120.4,0,120.4,0,121.9,0,871,4,0,18,14,63,15,23,0,2708,27563
96.39166667,3,3,3,95.66666667,100.3333333,59,9.4922,9.3838,9.2755,9.1675,9.0591,8.9508,8.8427,8.7347,8.6265,8.5184,8.4102,8.3016,8.1935,8.0856,7.9774,7.8694,7.7609,9.4922,9.3837,9.2754,9.1674,9.0592,8.9509,8.8426,8.7347,8.6264,8.518,8.4102,8.3018,8.1937,8.0857,7.9772,7.8693,7.761,9.4924,9.3837,9.2761,9.1675,9.0591,8.9512,8.8427,8.7348,8.6265,8.5181,8.4162,8.302,8.1936,8.0857,7.9773,7.869,7.7611,20,20,20,10,0.01,20,0.01,52.35,60.08333333,200,0.01,200,0.01,200,0.01,40,0,40,0,40,0,397,5,0,16,7,55,23,29,0,17280,352
85.58333333,1.860279441,1.613832853,1.344729345,,,,9.5769,9.4458,9.318,9.1792,9.0735,8.9557,8.841,8.7289,8.62,8.5137,8.4099,8.3089,8.2098,8.1131,8.0191,7.9269,7.8367,9.5767,9.448,9.3179,9.194,9.0736,8.9556,8.8409,8.7289,8.6199,8.5135,8.4098,8.3085,8.2095,8.1129,8.019,7.9269,7.8367,9.577,9.4959,9.3179,9.1941,9.0736,8.9555,8.8409,8.7288,8.6201,8.5139,8.4099,8.3083,8.2055,8.113,8.0191,7.9267,7.8369,1.088,1.1645,1.1699,15.6665,0.316,26.3177,0.3499,75.66666667,41.33333333,250.805,0.1218,257.433,0.157,256.175,0.1052,44.41,0,44.81,0,44.83,0,7443,8,0,4,14,0,31,21,122,14509,5212
89.33333333,1.457142857,1.147540984,1.666666667,,,,9.5818,9.4498,9.3211,9.1969,9.0756,8.9572,8.8418,8.7293,8.6201,8.5133,8.4091,8.3076,8.2083,8.1115,8.0173,7.9251,7.8349,9.5821,9.45,9.3215,9.197,9.0757,8.9571,8.8419,8.7293,8.62,8.5135,8.4092,8.3077,8.2084,8.1117,8.0176,7.9252,7.8352,9.5821,9.4503,9.3217,9.1972,9.0759,8.9574,8.8422,8.7296,8.62,8.5135,8.4094,8.3077,8.2085,8.1119,8.0175,7.9254,7.8354,1.1085,1.1695,1.1905,8.57192,0.1059,22.9695,0.1194,77.3,71.58333333,223.744,0.222,223.532,0.2034,222.969,0.2246,80.2,0,93,0,81.1,0,3867,15,0,314,155,229,38,252,28,6952,77184
90.26666667,2.343283582,1.258666667,1.469230769,,,,9.5818,9.45,9.3213,9.1967,9.0754,8.9572,8.8419,8.7294,8.6199,8.5133,8.4089,8.3075,8.2083,8.1114,8.0174,7.925,7.8348,9.5819,9.4502,9.3216,9.1973,9.0755,8.9575,8.842,8.7295,8.6202,8.5134,8.4092,8.3078,8.2086,8.1118,8.0175,7.9255,7.8353,9.5823,9.4501,9.3217,9.1972,9.0758,8.9574,8.8422,8.7298,8.6201,8.5133,8.4092,8.3079,8.2086,8.1118,8.0174,7.9252,7.8353,1.1602,1.11,1.1121,8.57141,0.1016,22.9567,0.1099,74.91666667,70.38333333,224.584,0.2037,223.811,0.2267,222.575,0.2141,75.5,0,48.5,0,74.1,0,1644,5,0,24,38,149,17,26,19,2238,31041
87.15833333,3,3,3,,,,9.4827,9.3746,9.2662,9.1582,9.04,8.9414,8.8335,8.7249,8.6171,8.5088,8.4008,8.2926,8.1842,8.0761,7.9681,7.8599,7.7516,9.4829,9.3748,9.2668,9.1583,9.0502,8.9417,8.8337,8.7256,8.6174,8.5092,8.4007,8.2928,8.1848,8.0764,7.9677,7.8601,7.752,9.4829,9.375,9.2664,9.158,9.0502,8.942,8.834,8.7254,8.6175,8.509,8.4042,8.2926,8.1846,8.0762,7.9683,7.85,7.7518,20,20,20,10,0.01,20,0.01,80.05,47.36666667,200,0.01,200,0.01,200,0.01,40,0,40,0,40,0,3430,4,0,11,30,341,30,16,13,9367,4002
93.06666667,3,3,3,125.6666667,99.33333333,72,7.8384,7.9288,8.0209,8.1152,8.2118,8.3106,8.4118,8.516,8.6226,8.7316,8.844,8.9588,9.0765,9.198,9.321,9.4497,9.5809,7.8369,7.927,8.0192,8.1133,8.2099,8.3098,8.4104,8.5141,8.6205,8.7296,8.8414,8.9562,9.074,9.1948,9.3185,9.4464,9.5776,7.8372,7.9274,8.0194,8.1135,8.21,8.3091,8.4104,8.5143,8.6207,8.7297,8.8416,8.9565,9.0743,9.1951,9.319,9.4466,9.5779,20,20,20,,,,,68.5,62.58333333,,,,,,,,,,,,,17641,9,0,7,30,1131,19,15,0,8851,82540
93.73333333,1.500754148,1.34264232,1.106598985,104.1766667,98.88333333,98.61866667,7.8389,7.9302,8.0221,8.116,8.213,8.3119,8.4134,8.5173,8.6238,8.7326,8.8445,8.9595,9.0772,9.1984,9.3223,9.4501,9.5812,7.8401,7.9303,8.0226,8.1164,8.213,8.3122,8.4136,8.5175,8.6239,8.7327,8.845,8.9599,9.0776,9.1985,9.3221,9.45,9.5814,7.84,7.93,8.0221,8.1162,8.2128,8.3119,8.4133,8.517,8.6235,8.7326,8.8446,8.9593,9.0773,9.1981,9.322,9.4499,9.5812,20,20,20,17.656,0.088,13.5754,0.2117,75.4,66.6,320.623,0.0575,318.461,0.067,318.409,0.9741,40,0,40,0,40,0,15600,12,0,5,24,2007,15,0,0,2126,89073
91.2,4.140625,1.757575758,1.407272727,,,,7.8374,7.9275,8.0197,8.1137,8.2104,8.3094,8.4106,8.5145,8.621,8.73,8.8419,8.9569,9.0747,9.1954,9.319,9.4469,9.5782,7.8374,7.9275,8.0194,8.1137,8.2101,8.3092,8.4103,8.5144,8.6206,8.7295,8.8418,8.9564,9.074,9.195,9.3188,9.4464,9.5779,7.8373,7.9271,8.0195,8.1137,8.201,8.3092,8.4104,8.5144,8.6205,8.7296,8.8417,8.9565,9.0743,9.1952,9.319,9.4464,9.5777,,,,16.9062,0.283,28.235,0.397,92.58333333,84.6,256.155,0.2179,251.919,0.2175,256.353,0.2293,65.4,0,62.4,0,65,0,3025,13,0,403,167,190,43,293,0,1062,97084
90.26666667,1.633410673,1.068,1.024096386,,,,7.8386,7.9271,8.0192,8.1132,8.2098,8.3087,8.4101,8.514,8.6204,8.7293,8.8414,8.956,9.0739,9.1948,9.3184,9.4462,9.5774,7.838,7.9271,8.0193,8.1133,8.2099,8.3089,8.4102,8.5141,8.6203,8.7293,8.8413,8.9561,9.0739,9.1947,9.3185,9.4461,9.5774,7.8372,7.9272,8.0193,8.1131,8.2098,8.3088,8.4101,8.514,8.6202,8.7293,8.8413,8.956,9.074,9.1948,9.3185,9.4463,9.5775,15.13,14.9,15.15,17.2972,1.2959,28.9036,1.1515,88.38333333,82.71666667,256.194,0.3772,257.104,0.0347,257.301,0.3832,62.9,0,64.5,0,62.4,0,3003,24,0,586,188,164,53,405,0,1331,85001
89.33333333,2.175824176,2.898058252,1.785714286,122.6066667,96.38833333,75.50166667,9.5082,9.3983,9.2903,9.183,9.0766,8.9703,8.8608,8.7537,8.647,8.5373,8.4292,8.3204,8.2117,8.1059,7.9996,7.8897,7.782,9.5778,9.4632,9.3491,9.2443,9.1444,9.0295,8.9248,8.8077,8.6972,8.5744,8.452,8.3409,8.2294,8.121,8.0115,7.8974,7.7984,9.6306,9.5146,9.4008,9.2998,9.164,9.0672,8.9674,8.8261,8.7128,8.6397,8.5232,8.3253,8.2021,8.0829,7.9734,7.8674,7.7608,183.5,190.43,195.6,12.0371,0.1377,19.6209,0.2125,76.26666667,66.65,170.814,0.3097,169.355,0.3404,170.645,0.3483,37.8,0,35.6,0,34.1,0,4105,11,0,34,38,575,20,34,42,14440,79226
87.98333333,2.203252033,1.706806283,1.363636364,86.27666667,96.67166667,75.74766667,9.4803,9.3721,9.2644,9.1566,9.0486,8.9407,8.8329,8.7246,8.6167,8.5088,8.4008,8.2926,8.1846,8.077,7.969,7.8611,7.7529,9.4802,9.3721,9.2642,9.1567,9.0488,8.9407,8.8328,8.7246,8.6169,8.5087,8.4007,8.2926,8.1844,8.0769,7.969,7.861,7.7529,9.4806,9.3724,9.2645,9.1569,9.049,8.941,8.8329,8.7249,8.617,8.509,8.4009,8.2929,8.1847,8.0771,7.969,7.861,7.7531,29.7,28.67,28.92,11.9301,0.1584,19.8262,0.3757,56.48333333,57.75,170.486,0.4402,169.748,0.3324,169.471,0.4936,95.2,0,103,0,124.8,0,4064,8,0,107,130,628,28,69,48,2569,60837
88.39166667,2.594142259,2.650684932,2.1625,122.98,96.823,75.84866667,9.491,9.3895,9.2668,9.1624,9.1055,8.99,8.8422,8.734,8.6187,8.5141,8.4152,8.3018,8.1914,8.0828,7.9689,7.867,7.7529,9.4805,9.3767,10.044,9.6957,9.4112,8.941,8.8613,8.7295,8.6202,8.512,8.4008,8.2939,8.1878,8.077,7.9741,7.8648,7.753,9.5047,9.3733,9.2654,9.1595,9.0517,8.9423,8.8344,8.7248,8.617,8.5251,8.414,8.3,8.193,8.0936,7.9763,7.8716,7.7633,198.5,192.4,190.2,11.7936,0.1432,19.4937,0.2184,52.53333333,61.61666667,169.58,0.3273,169.485,0.3193,170.412,0.3598,24.9,0,25,0,60.7,0,1654,100,0,28,25,393,,,65,4781,67242
91.2,2.24789916,1.456521739,1.444444444,122.4033333,96.24066667,75.37666667,9.4805,9.3726,9.2663,9.1568,9.0491,8.9411,8.8331,8.7249,8.6178,8.5092,8.4011,8.2929,8.1848,8.0771,7.9692,7.861,7.7532,9.4806,9.3726,9.2645,9.1568,9.0491,8.9409,8.8331,8.725,8.6171,8.5091,8.4011,8.293,8.1847,8.0771,7.9691,7.8612,7.7531,9.4805,9.3725,9.2648,9.1567,9.0492,8.9411,8.8331,8.7247,8.6172,8.5089,8.401,8.2927,8.185,8.077,7.9691,7.8611,7.7529,24.17,24.54,24.57,12.0387,0.1289,19.7637,0.2714,73.76666667,79.3,171.708,0.4513,170.526,0.2865,172.238,0.5021,50.2,0,51.9,0,57.1,0,3463,8,0,426,249,519,30,296,32,921,74964
91.2,2.4,1.761904762,1.333333333,122.7,96.48866667,75.544,9.4861,9.3779,9.27,9.1623,9.0542,8.9465,8.8382,8.7298,8.6226,8.5138,8.406,8.2979,8.1896,8.0817,7.9739,7.8659,7.7577,9.4804,9.3723,9.2644,9.1569,9.0489,8.9411,8.8329,8.7247,8.6168,8.5089,8.4009,8.2929,8.1847,8.0769,7.969,7.8611,7.7529,9.4804,9.3724,9.2647,9.1569,9.049,8.9409,8.8329,8.7246,8.617,8.5089,8.401,8.2927,8.1847,8.0768,7.9688,7.861,7.7528,24.48,24.64,24.83,11.9234,0.149,19.8007,0.3424,86,73.86666667,171.892,0.3568,170.272,0.3328,170.611,0.3815,0.3568,0,0.3328,0,0.3815,0,2552,13,0,420,277,344,35,278,27,1566,93849
90.26666667,2.150537634,1.406995231,1.155256724,122.6933333,96.371,75.371,9.4806,9.3725,9.2647,9.1568,9.0494,8.9411,8.8334,8.7249,8.6174,8.5093,8.4012,8.2931,8.185,8.0772,7.9692,7.8613,7.7531,9.4809,9.3725,9.2647,9.1571,9.0443,8.9411,8.833,8.7249,8.6172,8.5092,8.4009,8.2931,8.185,8.077,7.9692,7.8612,7.753,9.4811,9.3727,9.2646,9.1574,9.0495,8.9415,8.8331,8.7252,8.617,8.5092,8.4012,8.2928,8.1849,8.077,7.9693,7.8611,7.7532,25.25,25.32,24.92,12.6261,0.139,20.3039,0.2368,87,57.61666667,183.716,0.2359,183.064,0.2217,180.714,0.2456,92.2,0,89.2,0,92.4,0,6964,7,0,455,223,628,314,0,47,798,62348
82.8,2.62962963,1.65060241,1.23902439,122.2233333,96.06133333,75.17266667,9.4808,9.3726,9.265,9.1574,9.0494,8.9414,8.8334,8.7252,8.6171,8.5094,8.4011,8.2933,8.1851,8.0774,7.9693,7.8613,7.7533,9.4809,9.3728,9.2649,9.1573,9.0494,8.9411,8.8333,8.7253,8.6172,8.5092,8.4013,8.2935,8.185,8.0771,7.9693,7.8613,7.7534,9.4808,9.3726,9.2648,9.1572,9.0492,8.9412,8.833,8.7251,8.6172,8.5093,8.401,8.2931,8.1849,8.0771,7.9691,7.8614,7.7531,26.3,35.1,23.02,12.6417,0.1247,20.0796,0.216,60.73333333,90.3,185.958,0.2574,185.706,0.2427,182.541,0.2285,142.7,0,148.5,0,136.5,0,3169,17,0,927,265,231,640,0,20,596,81009
91.19166667,2.941176471,2.388888889,2.3,122.83,96.588,75.67666667,9.4822,9.3727,9.2644,9.157,9.0491,8.941,8.8339,8.725,8.6173,8.5091,8.4008,8.2929,8.1846,8.0769,7.9692,7.861,7.753,9.4804,9.3723,9.2645,9.1569,9.049,8.9412,8.8328,8.7246,8.6168,8.5092,8.4009,8.2928,8.1846,8.0771,7.969,7.8609,7.753,9.4803,9.3728,9.2648,9.1568,9.0488,8.9408,8.837,8.7248,8.6175,8.5093,8.4013,8.2931,8.1848,8.0768,7.9688,7.861,7.7529,40.8,40.97,40.6,11.8975,0.137,19.7404,0.238,60.86666667,60,190.696,0.5863,174.881,0.4757,171.714,0.4018,27.6,0,28.8,0,28.6,0,8711,5,0,266,210,754,26,189,64,804,70086
94.65833333,3,3,3,70,78,78.66666667,9.4829,9.3751,9.2669,9.1585,9.0503,8.942,8.8339,8.7253,8.6176,8.5092,8.4011,8.2924,8.1845,8.0766,7.9681,7.8602,7.7518,9.483,9.3746,9.267,9.1587,9.0504,8.942,8.8337,8.7259,8.6177,8.5326,8.4129,8.3045,8.1801,8.0966,7.9848,7.8898,7.7728,9.4836,9.3754,9.2671,9.1588,9.0503,8.9426,8.834,8.7259,8.6177,8.5093,8.4013,8.2928,8.1848,8.0768,7.9686,7.8602,7.7523,20,20,20,10,0.01,20,0.01,60,61.83333333,200,0.01,200,0.01,200,0.01,40,0,40,0,40,0,8147,9,0,310,188,454,26,212,85,1804,54017
91.99166667,1.794019934,1.690885073,1.894179894,104.52,82.95733333,65.48566667,9.4843,9.374,9.263,9.1538,9.0423,8.9337,8.8312,8.7207,8.6182,8.5087,8.398,8.2884,8.178,8.0678,7.9653,7.8553,7.7532,9.4833,9.3731,9.2638,9.1535,9.0424,8.9325,8.8315,8.7216,8.6183,8.5092,8.3985,8.2886,8.1773,8.0678,7.9664,7.8563,7.7537,9.4833,9.3732,9.2636,9.1535,9.0433,8.9326,8.831,8.7206,8.6185,8.5087,8.3977,8.2882,8.1779,8.0675,7.9654,7.8556,7.7532,18.26,18.34,18.4,8.22343,0.0714,14.7271,0.0931,59.68333333,85.01666667,171.586,0.3801,171.288,0.3605,171.083,0.3699,25,0,27.7,0,26.2,0,2191,5,0,23,33,165,16,23,0,17712,81026
92.79166667,1.727574751,1.403912543,1.892183288,104.14,82.64566667,65.457,9.4909,9.3806,9.2702,9.1601,9.0498,8.9395,8.8371,8.7267,8.6244,8.5141,8.4038,8.2936,8.1833,8.073,7.9706,7.8604,7.758,9.4907,9.3805,9.2703,9.16,9.0497,8.9395,8.8371,8.7267,8.6243,8.5141,8.4039,8.2936,8.1834,8.0731,7.9708,7.8605,7.7581,9.4912,9.3807,9.2704,9.1601,9.0498,8.9395,8.8371,8.7268,8.6244,8.514,8.4039,8.2936,8.1833,8.073,7.9707,7.8604,7.7581,22.34,22.62,22.94,8.2152,0.0763,15.0031,0.1133,55.58333333,83.95,167.824,0.359,170.247,0.356,171.761,0.374,27.8,0,30.2,0,28.2,0,6795,8,0,55,77,342,21,39,14,3992,49803
88.39166667,2.262295082,1.847262248,1.094462541,122.9366667,96.583,75.65766667,9.4811,9.3728,9.2647,9.1574,9.0492,8.9411,8.8331,8.7251,8.6173,8.5094,8.401,8.2931,8.1848,8.0771,7.9691,7.861,7.7531,9.4823,9.3741,9.2662,9.1584,9.0507,8.9428,8.8344,8.7267,8.6189,8.5107,8.4027,8.2948,8.1865,8.0789,7.9709,7.8629,7.7549,9.4807,9.3727,9.2647,9.1568,9.0489,8.9413,8.833,8.7249,8.617,8.5088,8.401,8.2931,8.1847,8.077,7.9692,7.861,7.7532,28.26,28.72,29.56,12.1644,0.1407,20.1546,0.2986,58.2,63.31666667,170.116,0.2983,171.404,0.3491,170.231,0.3632,32.9,0,31.2,0,30.6,0,10167,9,0,329,204,475,41,247,35,13511,5871
90.26666667,2.192893401,1.661237785,1.145907473,123.37,97.028,77.062,9.4806,9.3723,9.2645,9.1572,9.0487,8.9411,8.833,8.725,8.617,8.509,8.401,8.293,8.1848,8.077,7.9692,7.8611,7.753,9.4844,9.3766,9.2685,9.1607,9.0528,8.9457,8.8378,8.7302,8.6218,8.5131,8.4044,8.2981,8.1913,8.083,7.9755,7.8673,7.76,9.4837,9.3739,9.2668,9.1598,9.0513,8.9428,8.8346,8.728,8.62,8.5117,8.4033,8.2947,8.1874,8.0845,7.9715,7.8624,7.7605,26.9,26.08,25.98,11.7689,0.1219,19.2789,0.3052,74.2,73.76666667,171.684,0.2994,172.306,0.349,169.993,0.3953,30.6,0,74.4,0,65.4,0,8952,8,0,325,169,408,59,257,29,8526,5597
100,3,3,3,,,,9.484761905,9.377018009,9.269199134,9.161455238,9.053636364,8.945892468,8.838073593,8.730329697,8.622510823,8.514766926,8.406948052,8.299204156,8.191385281,8.083641385,7.975822511,7.868078615,7.76025974,9.484761905,9.377018009,9.269199134,9.161455238,9.053636364,8.945892468,8.838073593,8.730329697,8.622510823,8.514766926,8.406948052,8.299204156,8.191385281,8.083641385,7.975822511,7.868078615,7.76025974,9.484761905,9.377018009,9.269199134,9.161455238,9.053636364,8.945892468,8.838073593,8.730329697,8.622510823,8.514766926,8.406948052,8.299204156,8.191385281,8.083641385,7.975822511,7.868078615,7.76025974,20,20,20,3.15231,0.1993,3.51227,0.1968,81.68333333,81.65,264.98,0.2518,265.511,0.2714,256.267,0.2352,4.3,10,58,10,43.36,10,7854,322,,407,483,178,276,255,734,4123,4651
89.33333333,2.166666667,1.514705882,1.115384615,122.2666667,96.09033333,75.221,9.4805,9.3722,9.2643,9.1568,9.0485,8.941,8.8328,8.7246,8.6166,8.5088,8.4006,8.2929,8.1843,8.0768,7.9687,7.8607,7.753,9.4814,9.3722,9.2647,9.157,9.0489,8.9412,8.833,8.7253,8.6167,8.5087,8.4013,8.2927,8.1848,8.0768,7.9693,7.8617,7.7541,9.4808,9.3727,9.2647,9.1576,9.079,8.9411,8.8331,8.7253,8.617,8.5093,8.4007,8.2931,8.1848,8.0779,7.9691,7.8621,7.7535,120.1,104.1,104,12.3506,0.1338,20.2423,0.2892,62.35,65.53333333,168.598,0.4112,170.447,0.4324,173.171,0.2089,23.5,0,25.3,0,24.5,0,4828,7,0,378,216,519,26,268,31,2783,82290
89.33333333,2.333333333,1.557692308,1.103321033,123.2266667,96.832,75.72933333,9.4805,9.3726,9.2646,9.1572,9.049,8.941,8.8332,8.725,8.6171,8.5091,8.401,8.2931,8.1848,8.0772,7.9693,7.8612,7.7531,9.4808,9.3726,9.2645,9.157,9.0491,8.9411,8.8329,8.725,8.617,8.5092,8.4011,8.2931,8.1847,8.0769,7.9693,7.8611,7.7531,9.4809,9.3726,9.2647,9.157,9.0489,8.9411,8.8332,8.7249,8.617,8.509,8.4009,8.2928,8.1847,8.0767,7.969,7.8608,7.7531,52.44,75.34,55.47,12.2308,0.1117,20.1173,0.3137,80.73333333,79.83333333,171.946,0.3962,171.141,0.4375,173.257,0.472,23,0,60.2,0,23.1,0,5672,7,0,311,199,631,25,221,63,2258,63558
81.83333333,2.270758123,2.225806452,1.672897196,100.0816667,78.82233333,61.81033333,9.4868,9.3783,9.2703,9.1612,9.0527,8.9444,8.8359,8.7276,8.6191,8.5107,8.4023,8.294,8.1858,8.078,7.9694,7.8609,7.7521,9.489,9.3805,9.2721,9.1642,9.0554,8.9472,8.8386,8.7303,8.6222,8.5119,8.4066,8.2979,8.1857,8.0774,7.969,7.8607,7.7523,9.4864,9.3778,9.2704,9.1612,9.0529,8.9446,8.8361,8.7278,8.6195,8.5111,8.4025,8.2941,8.1858,8.0779,7.9693,7.8624,7.7602,14.63,19.92,30.87,9.00238,0.1573,9.00241,0.1399,48.86666667,48.16666667,192.052,0.1598,191.774,0.1866,193.639,0.2495,40.6,10,35,10,46.118,10,3271,12,0,504,223,290,80,374,15,32,0
100,2,2.610169492,2.901960784,71.63356667,56.63703333,44.27326667,9.493,9.391,9.28,9.179,9.069,8.959,8.848,8.738,8.628,8.526,8.416,8.314,8.204,8.094,7.984,7.874,7.763,9.493,9.391,9.281,9.179,9.069,8.959,8.849,8.738,8.628,8.527,8.416,8.314,8.204,8.094,7.984,7.874,7.764,9.493,9.391,9.281,9.179,9.069,8.959,8.849,8.738,8.628,8.527,8.416,8.315,8.205,8.094,7.984,7.874,7.763,17.18,17.16,17.2,9.69607,0.12,16.57106,0.16,65,65,172.37,0.38,175.36,0.39,170.79,0.39,65.1,0,62.9,0,63.2,0,2401,4,0,9,18,133,,,30,2008,22601
89.33333333,1.557471264,1.292237443,1.37037037,93.40066667,73.949,58.635,9.4598,9.3544,9.2493,9.1445,9.0397,8.934,8.8293,8.724,8.6189,8.5136,8.4084,8.303,8.1979,8.0929,7.9881,7.883,7.7779,9.4595,9.3539,9.2488,9.1437,9.0388,8.9338,8.8287,7.7238,8.6187,8.5134,8.4082,8.3031,8.1979,8.0929,7.9876,7.8826,7.7776,9.4591,9.3541,9.2492,9.1447,9.0393,8.9342,8.8288,8.7238,8.6185,8.5136,8.408,8.3033,8.1979,8.0927,7.9877,7.8828,7.7796,43.05,41.31,47.04,9.97655,0.1003,23.2343,0.1334,70.23333333,60.61666667,231.64,,204.52,0.2159,206.549,0.2113,38,0,39.9,0,39.4,0,7259,8,0,85,99,202,8,46,49,1294,4219
90.26666667,1.6524,1.394736842,1.418367347,91.994,72.83733333,57.73366667,9.4589,9.3536,9.2485,9.144,9.0392,8.9339,8.8285,8.7238,8.6183,8.5131,8.4084,8.3029,8.1975,8.0927,7.9879,7.8827,7.7773,9.4589,9.3538,9.2491,9.1442,9.0394,8.9339,8.8285,8.7234,8.6189,8.5132,8.4085,8.3034,8.1975,8.0975,7.9879,7.885,7.7773,9.4595,9.3538,9.2492,9.1443,9.0389,8.9339,8.829,8.7239,8.6185,8.5132,8.408,8.3031,8.1981,8.0927,7.9879,7.8827,7.7774,52.47,53.96,51.85,10.2516,0.1265,21.9348,0.1559,75.05,62.11666667,207.394,0.1632,206.495,0.1601,206.785,0.16,38.6,0,40.7,0,36.6,0,9477,10,0,170,162,165,16,105,39,4438,5705
86.51666667,1.263033175,1.315192744,1.235294118,91.73833333,72.761,57.532,9.4593,9.3541,9.2491,9.1443,9.0391,8.9343,8.8292,8.7283,8.6189,8.5137,8.4085,8.3034,8.1981,8.093,7.9882,7.8829,7.7779,9.4593,9.354,9.2491,9.1444,9.0392,8.9349,8.829,8.7238,8.6188,8.5134,8.4086,8.3032,8.1979,8.0928,7.9878,7.8829,7.7778,9.4894,9.3541,9.2493,9.1442,9.0391,8.9342,8.829,8.7238,8.6185,8.5135,8.4081,8.3031,8.1978,8.0929,7.9881,7.8828,7.777,59.65,59.21,60.3,10.1952,0.162,21.8521,0.1983,47.78333333,62.35,203.69,0.2967,189.941,0.2267,206.383,0.3809,35.45,0,35.15,0,33,0,7097,,80,,,308,,1234,529,7242,72102
96,3,3,3,92.66666667,73.66666667,58,9.484761905,9.377018009,9.269199134,9.161455238,9.053636364,8.945892468,8.838073593,8.730329697,8.622510823,8.514766926,8.406948052,8.299204156,8.191385281,8.083641385,7.975822511,7.868078615,7.76025974,9.484761905,9.377018009,9.269199134,9.161455238,9.053636364,8.945892468,8.838073593,8.730329697,8.622510823,8.514766926,8.406948052,8.299204156,8.191385281,8.083641385,7.975822511,7.868078615,7.76025974,9.484761905,9.377018009,9.269199134,9.161455238,9.053636364,8.945892468,8.838073593,8.730329697,8.622510823,8.514766926,8.406948052,8.299204156,8.191385281,8.083641385,7.975822511,7.868078615,7.76025974,20,20,20,6.36334,0.1274,6.36327,0.1274,84.05,81.46666667,,,,,,,118.8,1,117.7,1,116,1,6732,32,0,206,217,741,68,139,0,3956,82538
98.125,3,3,3,92,73,57.66666667,9.484761905,9.377018009,9.269199134,9.161455238,9.053636364,8.945892468,8.838073593,8.730329697,8.622510823,8.514766926,8.406948052,8.299204156,8.191385281,8.083641385,7.975822511,7.868078615,7.76025974,9.484761905,9.377018009,9.269199134,9.161455238,9.053636364,8.945892468,8.838073593,8.730329697,8.622510823,8.514766926,8.406948052,8.299204156,8.191385281,8.083641385,7.975822511,7.868078615,7.76025974,9.484761905,9.377018009,9.269199134,9.161455238,9.053636364,8.945892468,8.838073593,8.730329697,8.622510823,8.514766926,8.406948052,8.299204156,8.191385281,8.083641385,7.975822511,7.868078615,7.76025974,20,20,20,10,0.01,20,0.01,50.21666667,65.3,200,0.01,200,0.01,200,0.01,40,0,40,0,40,0,8478,10,0,180,176,382,33,108,37,1588,82639
94.51666667,3,3,3,92,73,57.66666667,9.484761905,9.377018009,9.269199134,9.161455238,9.053636364,8.945892468,8.838073593,8.730329697,8.622510823,8.514766926,8.406948052,8.299204156,8.191385281,8.083641385,7.975822511,7.868078615,7.76025974,9.484761905,9.377018009,9.269199134,9.161455238,9.053636364,8.945892468,8.838073593,8.730329697,8.622510823,8.514766926,8.406948052,8.299204156,8.191385281,8.083641385,7.975822511,7.868078615,7.76025974,9.484761905,9.377018009,9.269199134,9.161455238,9.053636364,8.945892468,8.838073593,8.730329697,8.622510823,8.514766926,8.406948052,8.299204156,8.191385281,8.083641385,7.975822511,7.868078615,7.76025974,20,20,20,10,0.01,20,0.01,60,60,200,0.01,200,0.01,200,0.01,40,0,40,0,40,0,9121,11,0,202,197,375,62,125,128,237,89898
89.05,1.735099338,1.392523364,1.879310345,92.14766667,73.198,57.9,9.4774,9.3636,9.2583,9.1528,9.0474,8.9422,8.8373,8.7316,8.6263,8.521,8.4157,8.3105,8.2052,8.0999,7.9948,7.8894,7.7839,9.4695,9.3641,9.2584,9.1566,9.0477,8.9438,8.837,8.7316,8.6269,8.521,8.4159,8.3105,8.2052,8.1,7.9946,7.8893,7.7839,9.4685,9.3632,9.258,9.1526,9.0474,8.942,8.8367,8.7314,8.626,8.5208,8.4156,8.3103,8.205,8.0997,7.9944,7.8892,7.7838,33.78,37.05,32.03,10.0657,0.1051,20.0528,0.1261,49.56666667,86.6,204.585,0.3302,206.73,0.3376,204.771,0.338,51.3,10,58.8,10,55.8,10,8350,10,0,98,158,286,58,0,58,2803,74468
89.33333333,1.636863824,1.653225806,1.26744186,91.18566667,72.26766667,57.21533333,9.46,9.3542,9.2498,9.1447,9.0396,8.9344,8.8295,8.724,8.6194,8.5138,8.4089,8.3038,8.1985,8.0935,7.9881,7.883,7.778,9.4601,9.3549,9.2499,9.1447,9.0399,8.9348,8.8296,8.7242,8.619,8.5141,8.409,8.3037,8.1981,8.0935,7.9883,7.8834,7.778,9.4621,9.3566,9.2517,9.1463,9.0412,8.9364,8.8317,8.7262,8.6205,8.5161,8.4103,8.3054,8.2002,8.0952,7.9904,7.8847,7.7795,97.83,95.32,92.31,10.405,0.1419,22.2032,0.1825,61.1,70.45,227.442,0.3153,228.345,0.2262,227.751,0.3272,25.5,0,85.2,0,86.4,0,6078,15,0,125,142,332,31,82,0,9872,87865
80.75,1.101010101,1.060526316,1.112903226,91.92066667,72.79433333,57.70766667,9.4593,9.3541,9.2489,9.1447,9.0395,8.9344,8.829,8.7235,8.6191,8.5135,8.4085,8.3035,8.1985,8.0931,7.988,7.8829,7.7779,9.4597,9.3545,9.2494,9.1448,9.0394,8.9345,8.8288,8.7237,8.6187,8.5135,8.4081,8.3033,8.1982,8.0828,7.9882,7.8828,7.7777,9.4594,9.3546,9.249,9.144,9.0397,8.9345,8.8294,8.724,8.6186,8.5231,8.4082,8.3031,8.1983,8.0932,7.9883,7.8831,7.7776,69.64,70.76,68.79,10.4319,0.2047,23.5241,0.2649,35.55,39.31666667,227.891,0.1366,228.929,0.181,228.878,0.204,68.5,0,77.7,0,75.7,0,11485,54,0,48,70,490,43,42,0,6704,80388
89.33333333,3.120879121,1.797687861,2.658823529,100.7933333,78.44033333,60.73233333,9.4801,9.3721,9.265,9.1572,9.0491,8.9409,8.8325,8.7247,8.6165,8.509,8.4012,8.2932,8.185,8.0771,7.9692,7.8614,7.7536,9.4801,9.3719,9.2638,9.1559,9.0484,8.9404,8.8318,8.724,8.6166,8.5083,8.4006,8.2926,8.1848,8.0769,7.969,7.8611,7.7531,9.4804,9.3727,9.2643,9.1568,9.049,8.9406,8.833,8.7251,8.6168,8.5087,8.401,8.2931,8.1832,8.0777,7.9694,7.8651,7.7532,52.51,58.29,56.21,10.3369,0.1396,18.5255,0.1872,79.68333333,82.05,,,,,,,63.4,0,62.6,0,62.9,0,6470,28,0,541,257,284,50,338,37,7930,96447
88.66666667,1.310679612,1.27,1.246231156,87.61966667,69.865,56.44133333,9.4701,9.3633,9.2566,9.1504,9.0436,8.9371,8.8305,8.7236,8.617,8.5101,8.4035,8.2967,8.1901,8.0834,7.9769,7.8702,7.7634,9.4698,9.3632,9.257,9.1504,9.0441,8.9373,8.8306,8.7238,8.6171,8.5105,8.4034,8.2968,8.1899,8.0836,7.977,7.87,7.7636,9.4702,9.3632,9.2566,9.1504,9.0436,8.937,8.8304,8.7235,8.6168,8.5104,8.4035,8.2967,8.19,8.0832,7.9768,7.8699,7.7635,23.96,23.2,25.36,7.6354,0.4787,15.6869,0.781,77.38333333,88.88333333,264.241,0.1494,260.919,0.4071,261.032,0.4564,104,0,33.8,0,24.3,0,8600,17,0,448,253,330,37,290,0,1068,66891
100,2,2.610169492,2.901960784,71.63356667,56.63703333,44.27326667,9.493,9.391,9.28,9.179,9.069,8.959,8.848,8.738,8.628,8.526,8.416,8.314,8.204,8.094,7.984,7.874,7.763,9.493,9.391,9.281,9.179,9.069,8.959,8.849,8.738,8.628,8.527,8.416,8.314,8.204,8.094,7.984,7.874,7.764,9.493,9.391,9.281,9.179,9.069,8.959,8.849,8.738,8.628,8.527,8.416,8.315,8.205,8.094,7.984,7.874,7.763,17.18,17.16,17.2,9.69607,0.12,16.57106,0.16,65,65,172.37,0.38,175.36,0.39,170.79,0.39,65.1,0,62.9,0,63.2,0,1643,12,0,233,132,336,33,199,20,586,70726
91.2,2.083333333,1.464285714,2,97.905,76.17733333,58.8,9.4783,9.3706,9.2632,9.1561,9.0486,8.9409,8.8333,8.7256,8.6183,8.5105,8.4029,8.2954,8.1878,8.0803,7.9729,7.8652,7.7577,9.4782,9.3706,9.2633,9.156,9.0485,8.9409,8.8334,8.7257,8.6182,8.5107,8.403,8.2953,8.1876,8.0803,7.9728,7.8652,7.7577,9.4782,9.3706,9.2632,9.1559,9.0484,8.9408,8.8333,8.7255,8.6182,8.5106,8.4029,8.2952,8.1875,8.0802,7.9727,7.8651,7.7576,15.57,15.55,16.05,12.3351,0.1017,22.294,0.1868,80.31666667,96.8,257.754,0.2411,260.192,0.2263,260.591,0.2314,43.8,0,44.2,0,43.3,0,2271,8,0,24,20,143,42,30,0,1236,3481
91.2,2.02020202,1.803607214,1.305970149,98.419,76.61333333,59.14433333,9.4779,9.3708,9.2626,9.1561,9.0479,8.9406,8.833,8.7252,8.6182,8.5104,8.4024,8.2954,8.1876,8.0803,7.9728,7.8644,7.7578,9.4782,9.3705,9.2629,9.1557,9.0483,8.9408,8.8334,8.7256,8.6179,8.5105,8.4029,8.295,8.1875,8.0801,7.9727,7.8649,7.7574,9.4784,9.3705,9.263,9.1557,9.0486,8.9406,8.833,8.7253,8.6183,8.5104,8.4028,8.2952,8.1875,8.0801,7.9724,7.865,7.7574,61.73,61.65,61.13,12.0962,0.1074,22.3899,0.2862,88.88333333,64.65,256.225,0.1099,259.146,0.1017,261.6,0.1093,40.8,0,40.9,0,40.8,0,2584,9,17,60,66,42,49,55,0,9170,4126
88.39166667,2.285714286,1.887159533,1.798165138,98.15433333,76.397,58.96133333,9.4775,9.3697,9.2631,9.1551,9.0482,8.94,8.8337,8.726,8.6188,8.5113,8.4028,8.2958,8.1882,8.0805,7.9722,7.8653,7.7572,9.501,9.3927,9.2825,9.1777,9.0685,8.9646,8.8468,8.7446,8.6357,8.5575,8.4502,8.3377,8.2342,8.1255,8.0012,7.8977,7.7921,9.4786,9.3716,9.2631,9.1563,9.0478,8.9411,8.8336,8.726,8.6174,8.5099,8.4021,8.2956,8.1869,8.0795,7.9723,7.8646,7.7569,19.48,20.16,19.38,12.1882,0.1104,21.9216,0.3491,74.95,56.31666667,261.333,0.1158,259.659,0.1068,261.371,0.1088,40.56,0,40.49,0,38.84,0,1535,13,16,226,82,31,48,156,14,3620,5382
89.33333333,1.514423077,1.294820717,1.475409836,95.97533333,75.469,58.94533333,9.4953,9.3859,9.2777,9.1694,9.0609,8.952,8.8438,8.7344,8.626,8.5177,8.4092,8.3003,8.1916,8.0839,7.9753,7.8664,7.7576,9.4859,9.3834,9.2866,9.1692,9.0552,8.9497,8.836,8.7316,8.619,8.5131,8.4761,8.2931,8.1837,8.0752,7.9666,7.8579,7.7496,9.4861,9.3774,9.2912,9.1609,9.0678,8.945,8.8351,8.7265,8.6182,8.5102,8.4034,8.2946,8.1906,8.0752,7.967,7.8583,7.754,25.45,29.82,32.15,10.3932,0.0872,24.206,0.121,68.96666667,62.36666667,196.748,0.2546,198.98,0.1033,196.313,0.2767,50.2,0,53.8,0,49.3,0,4677,18,0,0,10,398,16,0,0,10085,76953
92.8,2.25,1.43852459,1.415662651,95.45666667,74.94966667,58.54933333,9.4905,9.3819,9.2768,9.1684,9.0572,8.9494,8.8401,8.7316,8.6253,8.5178,8.4055,8.2974,8.1882,8.081,7.9729,7.8649,7.7552,9.4861,9.3772,9.2688,9.1606,9.052,8.9437,8.8349,8.7263,8.6178,8.5094,8.4009,8.2919,8.1836,8.0752,7.9664,7.8582,7.7495,9.5006,9.3915,9.2833,9.1762,9.0655,8.9573,8.8489,8.7371,8.6308,8.524,8.415,8.3067,8.1986,8.0888,7.9804,7.8727,7.7653,85.52,89.69,94.44,10.3455,0.0954,22.5369,0.1049,76.21666667,76.58333333,190.05,0.297,196.616,0.2894,198.881,0.2985,49.9,0,52.2,0,48.5,0,4152,8,0,8,33,194,16,15,0,6491,40551
92.8,1.394736842,1.325268817,1.666666667,95.37733333,74.89666667,58.509,9.4953,9.3866,9.2779,9.1691,9.0604,8.9516,8.8429,8.7342,8.6254,8.5167,8.408,8.2993,8.1905,8.0818,7.9731,7.8643,7.7556,9.4951,9.3865,9.2777,9.169,9.0603,8.9515,8.8427,8.734,8.6253,8.5165,8.4079,8.2991,8.1904,8.0817,7.9729,7.8642,7.7555,9.4951,9.3864,9.2777,9.169,9.0602,8.9514,8.8427,8.734,8.6253,8.5166,8.4079,8.2992,8.1905,8.0818,7.9731,7.8644,7.7557,50.48,24.35,25.08,10.5952,0.1217,21.9529,0.1315,74.4,77.35,205.338,0.2446,205.535,0.2185,160.293,0.4293,48.7,10,51.3,10,75.3,10,5192,9,0,8,25,229,16,0,0,2988,44530
91.06666667,1.031007752,1.243027888,1.483870968,92.838,75.111,58.67733333,9.4954,9.3866,9.2779,9.1692,9.0604,8.9517,8.8428,8.7341,8.6254,8.5167,8.408,8.2992,8.1905,8.0818,7.9731,7.8644,7.7556,9.5023,9.3936,9.2849,9.1762,9.0675,8.9587,8.85,8.7413,8.6326,8.5239,8.41521,8.3065,8.1977,8.0891,7.9804,7.8716,7.763,9.4952,9.3864,9.2777,9.169,9.0603,8.9514,8.8427,8.734,8.6252,8.5165,8.4078,8.2991,8.1904,8.0816,7.9729,7.8642,7.7555,61.53,58.05,59.82,10.4767,0.1348,,,66.03333333,86.6,204.342,0.2604,203.345,0.0064,204.721,0.2496,60.6,10,61.8,10,58.2,10,8539,8,0,24,53,269,23,0,21,4523,58017
100,2,2.610169492,2.901960784,71.63356667,56.63703333,44.27326667,9.493,9.391,9.28,9.179,9.069,8.959,8.848,8.738,8.628,8.526,8.416,8.314,8.204,8.094,7.984,7.874,7.763,9.493,9.391,9.281,9.179,9.069,8.959,8.849,8.738,8.628,8.527,8.416,8.314,8.204,8.094,7.984,7.874,7.764,9.493,9.391,9.281,9.179,9.069,8.959,8.849,8.738,8.628,8.527,8.416,8.315,8.205,8.094,7.984,7.874,7.763,17.18,17.16,17.2,9.69607,0.12,16.57106,0.16,65,65,172.37,0.38,175.36,0.39,170.79,0.39,65.1,0,62.9,0,63.2,0,8960,9,0,7,27,69,31,0,0,2332,2653
85.58333333,1.552763819,1.491150442,1.395833333,95.19966667,74.733,58.35433333,9.478,9.3691,9.2609,9.1541,9.0449,8.9362,8.8277,8.7197,8.6106,8.5019,8.393,8.2842,8.1764,8.0679,7.9588,7.8512,7.7419,9.4791,9.3707,9.262,9.1529,9.0442,8.9368,8.8227,8.7184,8.6102,8.5021,8.394,8.2834,8.1766,8.0672,7.9593,7.8312,7.7421,9.4854,9.3765,9.2686,9.1611,9.0528,8.9428,8.8346,8.727,8.6178,8.5093,8.4,8.2921,8.1837,8.0745,7.9672,7.8575,7.7498,65.68,90.67,78.25,10.5205,0.1094,22.378,0.153,55.78333333,52.56666667,202.704,0.1636,203.073,0.1279,204.785,0.1314,39.7,0,39.8,0,37.1,0,3349,5,0,3,16,243,0,0,0,19726,4959
83.84166667,2.476190476,2.016666667,1.473684211,101.6366667,78.81866667,60.71,9.4864,9.3774,9.2691,9.1609,9.0523,8.9436,8.8354,8.7263,8.6176,8.5094,8.4006,8.2922,8.1832,8.0751,7.9665,7.8582,7.7495,9.4657,9.3774,9.2688,9.1605,9.052,8.9439,8.8349,8.7267,8.6178,8.5095,8.4006,8.2921,8.1833,8.0751,7.9664,7.8582,7.7492,9.4861,9.3776,9.269,9.1606,9.0521,8.9438,8.8352,8.7264,8.6179,8.5096,8.401,8.2922,8.1834,8.0751,7.9667,7.858,7.7495,36.34,49.05,47.16,10.5733,0.2053,19.9752,0.2181,49.7,50.25,196.827,0.1678,194.465,0.1454,191.893,1.2937,119.7,0,114.7,0,122,0,8954,7,0,299,143,313,32,210,15,12540,5435
83.58333333,2.082191781,1.517684887,1.631944444,101.1566667,78.428,60.37,9.486,9.3769,9.2687,9.1603,9.0521,8.9437,8.835,8.7261,8.618,8.5093,8.4007,8.2922,8.1833,8.0748,7.9667,7.8578,7.7492,9.4863,9.3773,9.2687,9.1609,9.052,8.9435,8.8352,8.7267,8.6178,8.5095,8.4008,8.2921,8.1837,8.075,7.9668,7.858,7.7492,9.4863,9.3778,9.269,9.1607,9.0525,8.9437,8.8351,8.7264,8.618,8.5096,8.4008,8.2922,8.1833,8.0751,7.9667,7.8578,7.7496,23.09,25.04,38.41,10.6617,0.1183,20.0036,0.2324,80.18333333,42.35,171.355,0.4279,169.989,0.3967,171.907,0.4236,102.9,0,104,0,109.8,0,10865,10,0,416,217,319,37,293,16,6188,5309
80.53333333,1.369883041,1.149553571,1.255639098,88.71883333,69.67856667,55.35333333,9.4711,9.3631,9.2553,9.1476,9.0398,8.9317,8.8236,8.7155,8.6075,8.4996,8.3916,8.2834,8.1753,8.0676,7.9596,7.8316,7.7437,9.4715,9.3633,9.2553,9.1478,9.0398,8.9316,8.8237,8.7156,8.6079,8.4998,8.3918,8.2835,8.1755,8.0678,7.9599,7.8518,7.744,9.4714,9.3632,9.2553,9.1478,9.0398,8.9316,8.8237,8.7156,8.6077,8.4996,8.3918,8.2836,8.1754,8.0676,7.9598,7.8517,7.7437,15.75,15.93,15.97,9.6129,0.2068,18.6266,0.1899,66.81666667,69.475,175.998,0.3124,173.041,0.1825,174.96,0.2715,63.6,0,150.6,0,99.7,0,11285,56,0,305,177,440,59,122,241,2266,74838
91.05833333,1.283819629,2,1.416289593,91.761,72.06766667,50.50433333,9.4717,9.3633,9.2558,9.1478,9.0399,8.9321,8.824,8.7159,8.6081,8.4999,8.3919,8.2839,8.1737,8.0679,7.9601,7.8521,7.7439,9.4709,9.3632,9.2558,9.1777,9.0399,8.9321,8.8241,8.7158,8.6081,8.4998,8.3918,8.2838,8.1759,8.068,7.96,7.8521,7.744,9.4716,9.3638,9.2559,9.148,9.0399,8.9321,8.8243,8.7161,8.608,8.5002,8.3921,8.2837,8.1757,8.068,7.9602,7.8521,7.7439,23.66,26.41,22.22,9.55089,0.1833,18.1065,0.3064,54.5,69.23333333,175.549,0.215,172.84,0.1811,175.077,0.2378,79.3,0,41.6,0,46.7,0,7550,13,0,103,85,436,21,62,328,1971,57295
87.45,1.90625,1.436781609,1.479041916,98.558,76.67266667,59.269,9.4871,9.3794,9.2717,9.1641,9.0563,8.9485,8.8408,8.733,8.6213,8.5177,8.4099,8.3022,8.1944,8.0864,7.979,7.8713,7.7636,9.472,9.3643,9.2566,9.1489,9.0411,8.9334,8.8256,8.7178,8.6102,8.5177,8.41,8.3022,8.1945,8.0868,7.979,7.8713,7.7636,9.4875,9.3798,9.2721,9.1643,9.0566,8.9488,8.8411,8.7333,8.6256,8.5179,8.4101,8.3024,8.1946,8.0869,7.9792,7.8715,7.7638,37.59,37.35,37.15,12.499,0.1646,22.3923,0.3743,56.48333333,57.75,242.836,0.1741,258.734,0.1093,256.283,0.1063,49.6,0,51.5,0,51.2,0,403,3,0,17,16,119,16,21,0,1056,12387
94.66666667,1.881188119,1.35,1.635135135,97.99933333,76.33433333,58.90533333,9.4792,9.3714,9.264,9.1566,9.0489,8.9417,8.8339,8.7261,8.6189,8.5111,8.4035,8.2957,8.188,8.0805,7.9734,7.8656,7.7581,9.4789,9.371,9.2637,9.1565,9.049,8.9413,8.8337,8.7261,8.6187,8.5109,8.4036,8.2958,8.1879,8.0807,7.9731,7.8657,7.7581,9.4786,9.3714,9.2633,9.1556,9.0488,8.9406,8.8333,8.726,8.6184,8.5107,8.4033,8.2957,8.1873,8.0806,7.9725,7.8653,7.7574,27.16,27.71,28.02,12.6858,0.1452,22.8733,0.275,77.38333333,82.9,257.435,0.2209,261.228,0.2106,253.988,0.1897,32,0,33,0,34.5,0,1383,4,0,19,16,142,29,26,0,16564,69176
89.33333333,2.30964467,1.697674419,1.859375,98.02833333,76.10833333,58.87733333,9.4816,9.374,9.2667,9.1586,9.051,8.9435,8.8357,8.728,8.6204,8.5127,8.405,8.2973,8.1897,8.0817,7.9742,7.8666,7.7585,9.4823,9.3748,9.2674,9.1592,9.0515,8.9436,8.8359,8.7281,8.6203,8.5129,8.4052,8.2975,8.1897,8.0824,7.9744,7.8666,7.759,9.4814,9.3735,9.2661,9.1581,9.0508,8.9427,8.8355,8.728,8.6203,8.5126,8.4048,8.2969,8.1896,8.0814,7.9741,7.8666,7.7588,30.7,29.85,29.01,12.4842,0.1288,21.9123,0.201,66.38333333,96.16666667,257.074,0.2186,258.017,0.2284,,,80.7,0,82.2,0,79.6,0,1300,7,0,195,86,23,33,142,0,2040,77598
100,3,3,3,,,,9.484761905,9.377018009,9.269199134,9.161455238,9.053636364,8.945892468,8.838073593,8.730329697,8.622510823,8.514766926,8.406948052,8.299204156,8.191385281,8.083641385,7.975822511,7.868078615,7.76025974,9.484761905,9.377018009,9.269199134,9.161455238,9.053636364,8.945892468,8.838073593,8.730329697,8.622510823,8.514766926,8.406948052,8.299204156,8.191385281,8.083641385,7.975822511,7.868078615,7.76025974,9.484761905,9.377018009,9.269199134,9.161455238,9.053636364,8.945892468,8.838073593,8.730329697,8.622510823,8.514766926,8.406948052,8.299204156,8.191385281,8.083641385,7.975822511,7.868078615,7.76025974,20,20,20,5.9297,0.1433,5.9297,0.14131,68.98333333,79.66666667,178.324,0.3744,177.655,0.3874,176.617,0.3563,36.9,10,36,10,36,10,1398,7,0,184,85,31,33,138,0,2238,85957
93.86666667,1.688622754,1.528688525,1.631116688,98.338,76.52633333,59.04466667,9.4783,9.3704,9.2632,9.1561,9.0485,8.9409,8.8332,8.7256,8.6181,8.5103,8.4029,8.2951,8.1875,8.0802,7.9726,7.8651,7.7574,9.4782,9.3706,9.2631,9.1559,9.0485,8.9408,8.8331,8.7256,8.6181,8.5106,8.4029,8.2952,8.1875,8.0801,7.9727,7.8682,7.7575,9.4788,9.3708,9.2634,9.1563,9.0486,8.9411,8.8336,8.7261,8.6186,8.5109,8.4033,8.2954,8.188,8.0804,7.9729,7.8655,7.7578,22.34,22.04,22.53,12.4878,0.1248,22.1003,0.2255,82.83333333,61.48333333,260.859,0.3487,,,258.458,0.2054,73.1,0,77.3,0,78.2,0,2820,5,0,205,82,40,48,166,0,1701,4114
84.33333333,1.642857143,1.498349835,1.150537634,98.38466667,76.58933333,59.06733333,9.481,9.3733,9.2651,9.1575,9.0499,8.9428,8.8348,8.7268,8.6195,8.5116,8.4039,8.2966,8.1886,8.0808,7.9733,7.8655,7.7579,9.4815,9.3735,9.2657,9.1579,9.05,8.9423,8.8348,8.727,8.6199,8.5117,8.4041,8.2967,8.1886,8.0813,7.9736,7.8657,7.7582,9.4804,9.3729,9.2654,9.1574,9.0501,8.9422,8.8344,8.7268,8.6193,8.5121,8.4042,8.2962,8.1883,8.0811,7.9734,7.8664,7.7586,19.43,20.28,21.93,12.4784,0.1027,,0.1793,81.03333333,86.6,,,,,260.52,0.2001,36.4,10,34.7,10,34,10,3371,6,0,252,115,59,26,186,0,3613,64482
81.83333333,1.238289206,1.100494234,1.220472441,90.821,71.42433333,56.884,9.4719,9.3637,9.2558,9.1481,9.0403,8.9324,8.8242,8.7162,8.6082,8.5002,8.3921,8.2841,8.176,8.0682,7.9602,7.8524,7.7441,9.4723,9.3642,9.2559,9.1482,9.0403,8.9328,8.8243,8.7165,8.6084,8.5006,8.3923,8.2844,8.176,8.0684,7.9604,7.8523,7.7443,9.4719,9.3642,9.2563,9.1485,9.0404,8.9324,8.8242,8.7161,8.6084,8.5001,8.3922,8.2839,8.176,8.0682,7.9601,7.8522,7.7442,28.12,30.5,27.92,9.6575,0.1457,18.7655,0.621,71.18333333,67.68333333,176.831,0.3953,175.611,0.3849,175.525,0.3887,26.2,0,31.5,0,25.9,0,12726,11,0,98,88,329,28,60,8,6606,5573
89.33333333,1.217105263,1.122994652,1.214285714,90.9,71.46166667,56.91966667,9.4718,9.3638,9.2562,9.1483,9.0403,8.933,8.8245,8.716,8.6084,8.5005,8.3923,8.2846,8.1758,8.0684,7.9606,7.8522,7.7441,9.4723,9.3642,9.2563,9.1486,9.0407,8.9327,8.8246,8.7166,8.6086,8.5006,8.3922,8.2843,8.1762,8.0686,7.9603,7.8525,7.7445,9.4723,9.3639,9.2559,9.1483,9.0405,8.9322,8.8247,8.7161,8.6082,8.5005,8.3926,8.2844,8.1763,8.0682,7.9602,7.8524,7.7441,25.43,25.21,25.59,9.6387,0.2252,18.6165,0.5505,72.81666667,66.16666667,178.157,0.3531,178.142,0.3737,176.69,0.3872,171.2,0,52,0,50.2,0,13417,10,0,186,104,260,50,119,56,9524,5754
89.19166667,1.232415902,1.063529412,1.165413534,91.86233333,72.254,57.51666667,9.4775,9.3695,9.2609,9.1527,9.0448,8.9366,8.8282,8.7202,8.6122,8.5038,8.3958,8.2875,8.1793,8.0712,7.9634,7.8551,7.7473,9.4779,9.3694,9.2615,9.1533,9.0449,8.9369,8.8286,8.7206,8.6123,8.5043,8.3963,8.2879,8.1796,8.0715,7.9635,7.8555,7.7476,9.4774,9.3689,9.2611,9.1528,9.0448,8.9363,8.8281,8.7199,8.6119,8.5038,8.3959,8.2877,8.1796,8.0714,7.9632,7.8552,7.7469,30.06,26.01,28.65,9.54474,0.3683,18.7117,0.3683,75.3,57.06666667,174.505,0.3814,175.762,0.3557,180.405,0.5271,35.2,0,41.5,0,35.8,0,,,,,,,,,,,
93.86666667,1.21483376,1.114345114,1.813784764,90.928,71.51666667,56.93666667,9.4775,9.3742,9.2692,9.1543,9.0465,8.9383,8.8299,8.7219,8.6139,8.5057,8.3992,8.2896,8.1826,8.0761,7.9677,7.8615,7.7523,9.4828,9.3691,9.2608,9.1524,9.0449,8.9362,8.8279,8.7199,8.6113,8.5034,8.3952,8.2872,8.1792,8.0707,7.9628,7.8575,7.7465,9.4774,9.3692,9.2604,9.1529,9.0443,8.9362,8.8279,8.7198,8.6117,8.5033,8.3956,8.2873,8.1791,8.0711,7.9631,7.8549,7.7466,29.63,29.36,29.48,9.67091,0.1766,20.0057,0.6049,78.28333333,77.43333333,178.315,0.399,175.546,0.3702,178.543,0.4536,52,0,57.1,0,50.4,0,,,,,,,,,,,
85.44166667,1.292626728,1.196226415,1.327777778,90.711,71.22033333,56.61333333,9.4708,9.3627,9.253,9.1475,9.0391,8.9316,8.8233,8.7153,8.6074,8.4995,8.3916,8.2832,8.1752,8.0673,7.9594,7.8514,7.7436,9.4709,9.3626,9.2549,9.1472,9.039,8.9313,8.8232,8.7155,8.6074,8.4996,8.3911,8.2832,8.175,8.0673,7.9596,7.8515,7.7433,9.471,9.3629,9.2548,9.1475,9.0395,8.9313,8.8235,8.7154,8.6075,8.4992,8.3914,8.2832,8.175,8.0675,7.9594,7.8515,7.7433,16.47,18.54,16.01,9.807,0.1826,18.7839,0.1885,78.06666667,28.93333333,176.739,0.1863,176.367,0.2883,175.721,0.2796,17.1,0,35,0,33.3,0,12806,9,0,179,139,423,20,105,254,2470,74326
82.85,1.430107527,1.224919094,0,90.223,70.82866667,56.36933333,9.471,9.3628,9.255,9.1476,9.0394,8.9314,8.8233,8.7154,8.6073,8.4995,8.3914,8.2834,8.1753,8.0675,7.9596,7.8515,7.7435,9.4712,9.363,9.2552,9.1474,9.0394,8.9316,8.8235,8.7152,8.6074,8.4995,8.3913,8.2833,8.1751,8.0673,7.9597,7.8517,7.7435,9.4713,9.363,9.2555,9.1479,9.0398,8.9315,8.8234,8.7159,8.6079,8.4997,8.3914,8.2833,8.1753,8.0677,7.9596,7.8519,7.7435,32.2,30.89,32.99,10.004,0.1954,18.3374,0.6137,67.21666667,46.41666667,177.508,0.188,176.373,0.1737,177.368,0.1824,78.1,0,70.6,0,26.4,0,11372,5,0,179,110,336,7,112,2229,3538,4699
85.56666667,3,3,3,90.66666667,71,56.33333333,9.4899,9.3824,9.2749,9.1665,9.0591,8.951,8.8439,8.7361,8.6287,8.5208,8.4127,8.3055,8.1973,8.0902,7.9821,7.8746,7.7667,9.4895,9.3815,9.274,9.167,9.0592,8.9511,8.8434,8.7359,8.6281,8.5206,8.413,8.305,8.1976,8.0899,7.9819,7.8746,7.7671,9.4896,9.3818,0.2744,9.1669,9.0589,8.9516,8.8437,8.7356,8.6283,8.5201,8.4128,8.3052,8.1974,8.0898,7.982,7.8747,7.7665,20,20,20,7.08539,0.3084,7.08561,0.3059,41.61666667,42.95,259.903,0.2095,260.146,0.2281,259.788,0.2309,42.5,10,46.1,10,44.2,10,16524,8,0,84,70,234,20,54,279,2285,31785
87.325,1.141304348,1,2,90.69733333,71.30266667,56.63066667,9.4743,9.3663,9.2582,9.1498,9.0421,8.9342,8.8258,8.7178,8.6099,8.5018,8.3936,8.2854,8.1769,8.0691,7.9617,7.8533,7.7449,9.4743,9.3661,9.2575,9.1497,9.0417,8.9332,8.8256,8.7172,8.6095,8.5012,8.3935,8.2854,8.1771,8.0691,7.9607,7.8526,7.7447,9.4744,9.3659,9.2585,9.1497,9.0418,8.9342,8.8257,8.7175,8.60093,8.5008,8.3929,8.2849,8.177,8.0687,7.9612,7.8524,7.7453,35.16,36.95,37.09,9.66527,0.1286,,,74.66666667,59.15,178.56,0.1843,179.285,0.1548,178.082,0.1847,36.6,0,43.2,0,37.1,0,14391,116,0,187,166,382,89,126,83,253,4527
91.73333333,1.353293413,1.571428571,1.121212121,91.61966667,72.00066667,57.24033333,9.4715,9.3632,9.2554,9.1478,9.04,8.9318,8.8239,8.7157,8.6079,8.5,8.392,8.2837,8.1756,8.0678,7.96,7.8521,7.7439,9.4714,9.3631,9.2554,9.148,9.0398,8.93189,8.8238,8.7158,8.6077,8.4998,8.3915,8.2837,8.1756,8.0677,7.9599,7.852,7.744,9.4715,9.3634,9.2554,9.1478,9.0398,8.9319,8.8237,8.7158,8.6079,8.4998,8.3917,8.2836,8.1754,8.0676,7.9598,7.8518,7.7437,42.4,41.72,40.82,3.7635,0.2944,12.7161,0.5929,72.83333333,64.43333333,175.89,0.4055,175.027,0.3941,175.401,0.3965,34.5,0,134.6,0,35,0,14680,23,5,383,127,229,37,166,139,6171,5026
89.33333333,1.357142857,1.129699248,1.297752809,73.26766667,73.22633333,73.649,9.472,9.3638,9.2558,9.1483,9.0403,8.9323,8.8244,8.7161,8.6084,8.5003,8.3921,8.284,8.1759,8.0682,7.9603,7.8523,7.7442,9.4723,9.3638,9.2562,9.1482,9.0403,8.9323,8.8243,8.7162,8.6083,8.5003,8.3922,8.2842,8.176,8.0683,7.9603,7.8525,7.7444,9.4726,9.3639,9.2561,9.1484,9.0404,8.9322,8.8244,8.7159,8.6081,8.5002,8.3921,8.284,8.1759,8.0682,7.9601,7.8522,7.7441,20.93,22.7,21.74,9.66696,0.1641,18.4462,0.3129,86.55,94.51666667,174.859,0.3959,175.252,0.3959,175.286,0.3587,15.7,0,19.3,0,17,0,12018,10,0,307,114,273,15,114,150,13397,5495
92.93333333,1.365853659,1.128301887,1.284090909,90.97166667,71.46433333,56.84566667,9.472,9.3638,9.2559,9.1482,9.0402,8.9323,8.8243,8.7161,8.6083,8.5003,8.3922,8.2841,8.1758,8.0681,7.9603,7.8524,7.7442,9.4721,9.3639,9.2558,9.1481,9.0404,8.9324,8.8242,8.716,8.6083,8.5002,8.392,8.2841,8.1761,8.0683,7.9602,7.8522,7.7445,9.4719,9.364,9.2561,9.1485,9.0404,8.9323,8.8243,8.716,8.6082,8.5001,8.392,8.284,8.1758,8.068,7.9603,7.8521,7.7439,19.65,19.09,19.05,9.7883,0.1825,19.2264,0.4309,77.3,89.58333333,172.552,0.4062,171.695,0.3809,172.679,0.3958,43.2,0,32.2,0,27.8,0,11854,10,0,307,110,330,15,118,174,8852,5519
92.8,2.58776329,1.780952381,2.529711375,98.88133333,77.04633333,59.48666667,9.4785,9.3712,9.2638,9.1565,9.0489,8.9412,8.8336,8.7264,8.6186,8.511,8.4035,8.2956,8.188,8.0806,7.9732,7.8654,7.758,9.4794,9.3716,9.2642,9.1569,9.0494,8.9418,8.8341,8.7265,8.6191,8.5114,8.4038,8.2961,8.1884,8.081,7.9734,7.8659,7.7584,9.4783,9.3707,9.2632,9.1561,9.0485,8.941,8.8333,8.7258,8.6182,8.5106,8.4029,8.2954,8.1877,8.0801,7.9727,7.8652,7.7576,15.28,15.31,16.93,12.2582,0.1888,22.0327,0.24,69.36666667,64.18333333,236.621,0.3713,245.079,0.3659,239.146,0.3842,45.4,0,43.5,0,43.3,0,529,3,0,12,13,210,20,23,0,12693,63295
92.13333333,2.049295775,1.585993821,2.660167131,99.10433333,77.21566667,59.62966667,9.479,9.3714,9.2637,9.1567,9.0491,8.9415,8.834,8.7262,8.6188,8.5112,8.4035,8.296,8.1882,8.088,7.9734,7.8657,7.758,9.4788,9.3713,9.2636,9.1564,9.0489,8.9413,8.8338,8.7261,8.6187,8.511,8.4033,8.2957,8.188,8.0807,7.9732,7.8656,7.758,9.4787,9.371,9.2634,9.1561,9.0486,8.9412,8.8335,8.7259,8.6184,8.5109,8.4031,8.2955,8.1878,8.0864,7.9731,7.8654,7.7577,13.06,12.94,13.25,12.4189,0.1684,22.5443,0.225,88.01666667,63.61666667,251.086,0.2534,250.452,0.2098,260.235,0.2283,46.6,0,46.7,0,45.9,0,443,3,0,15,9,92,0,20,0,11043,55688
100,3,3,3,95,74.33333333,58,9.484761905,9.377018009,9.269199134,9.161455238,9.053636364,8.945892468,8.838073593,8.730329697,8.622510823,8.514766926,8.406948052,8.299204156,8.191385281,8.083641385,7.975822511,7.868078615,7.76025974,9.484761905,9.377018009,9.269199134,9.161455238,9.053636364,8.945892468,8.838073593,8.730329697,8.622510823,8.514766926,8.406948052,8.299204156,8.191385281,8.083641385,7.975822511,7.868078615,7.76025974,9.484761905,9.377018009,9.269199134,9.161455238,9.053636364,8.945892468,8.838073593,8.730329697,8.622510823,8.514766926,8.406948052,8.299204156,8.191385281,8.083641385,7.975822511,7.868078615,7.76025974,20,20,20,10,0.01,20,0.01,64.31666667,74.31666667,200,0.01,200,0.01,200,0.01,40,0,40,0,40,0,9077,5,0,6,32,349,20,31,18,10838,90565
89.33333333,0.820422535,1.653439153,1.590517241,97.36666667,76.31666667,59.98333333,9.4744,9.366,9.2569,9.1482,9.0395,8.9312,8.8225,8.7135,8.605,8.4962,8.3876,8.2785,8.1705,8.0615,7.9527,7.8443,7.7556,9.4739,9.3651,9.2562,9.1478,9.039,8.9307,8.8221,8.7124,8.6047,8.4964,8.3874,8.2786,8.17,8.0612,7.953,7.8438,7.7352,9.4744,9.3659,9.2569,9.1488,9.0396,8.9312,8.822,8.7135,8.6046,8.4965,8.3874,8.279,8.1704,8.0617,7.9528,7.8441,7.7355,19.42,21.11,17.3,9.9548,0.0763,9.95484,0.0885,83.83333333,83.83333333,193.562,0.4752,173.922,0.4134,173.02,0.395,20.9,10,21.1,10,24.5,10,7350,9,0,3,12,186,45,25,0,14826,4950
