score,Insu R1,Insu R2,Insu R3,SC Tap1,SC Tap2,SC Tap3,R12.1,R12.2,R12.3,R12.4,R12.5,R12.6,R12.7,R12.8,R12.9,R12.10,R12.11,R12.12,R12.13,R12.14,R12.15,R12.16,R12.17,R23.1,R23.2,R23.3,R23.4,R23.5,R23.6,R23.7,R23.8,R23.9,R23.10,R23.11,R23.12,R23.13,R23.14,R23.15,R23.16,R23.17,R31.1,R31.2,R31.3,R31.4,R31.5,R31.6,R31.7,R31.8,R31.9,R31.10,R31.11,R31.12,R31.13,R31.14,R31.15,R31.16,R31.17,x10,x20,x30,Cap HL,Tan HL,Cap LH,Tan LH,BD Main,BD OLTC,Bush1 cap,Bush1 tan,Bush2 cap,Bush2 tan,Bush3 cap,Bush3 tan,Surge1 loss,Surge1 leak,Surge2 loss,Surge2 leak,Surge3 loss,Surge3 leak,CO2,C2H4,C2H2,C2H6,CH4,CO,C3H6,C3H8,H2,O2,N2
93.06666667,2,2.699386503,4.181818182,83.91483333,65.3227,51.0107,9.48,9.371,9.263,9.154,9.045,8.936,8.827,8.719,8.61,8.501,8.392,8.284,8.175,8.066,7.958,7.849,7.74,9.48,9.372,9.263,9.154,9.045,8.936,8.827,8.719,8.61,8.502,8.392,8.284,8.175,8.066,7.957,7.849,7.74,9.48,9.371,9.263,9.154,9.045,8.946,8.838,8.731,8.623,8.515,8.407,8.299,8.192,8.084,7.976,7.868,7.761,14.223,14.136,14.195,13.67866,0.16,21.12706,0.19,70.6,66.95,172.07,0.38,172.98,0.39,172.26,0.37,53.9,0,53.3,0,55.7,0,8422,82,0,3,12,1078,8,11,16,15102,5087
93.73333333,1.358778626,1.510204082,1.246376812,96.43803333,75.20166667,58.68166667,9.4721,9.3624,9.2552,9.1461,9.0376,8.9296,8.8211,8.7115,8.604,8.4954,8.3859,8.2776,8.1693,8.0611,7.9525,7.8438,7.7346,9.4715,9.3525,9.2542,9.1465,9.0384,8.9299,8.8211,8.7122,8.6038,8.4954,8.3867,8.2778,8.1685,8.0608,7.9526,7.8434,7.7344,9.4724,9.363,9.2525,9.1467,9.0379,8.9293,8.821,8.7123,8.6037,8.4949,8.3865,8.278,8.1692,8.0605,7.9521,7.8438,7.7351,83.71,83.13,82.81,13.4187,0.0883,21.1933,0.1287,82.45,69.03333333,174.896,0.3818,173.452,0.4007,176.453,0.4145,19.9,0,18.3,0,17.9,0,10457,5,0,6,29,202,20,39,0,1784,63381
87.45833333,1.606948969,1.540256709,1.274298056,97.79,76.23333333,60.99333333,9.4784,9.3702,9.2625,9.1536,9.0459,8.9374,8.829,8.7201,8.6118,8.5042,8.3961,8.2875,8.1791,8.0709,7.9625,7.8547,7.7458,9.4779,9.3699,9.2624,9.1535,9.0457,8.9373,8.829,8.7211,8.6124,8.5036,8.396,8.2872,8.1796,8.0713,7.9328,7.8543,7.746,9.4779,9.3702,9.2616,9.1538,9.0452,8.9372,8.8283,8.7203,8.6116,8.8035,8.3956,8.2877,8.1789,8.0707,7.9625,7.8542,7.7461,19.6,21.53,17.95,9.64728,0.1377,16.3218,0.2044,57.58333333,86.6,,,248.834,0.2487,255.326,0.286,56.3,10,53.1,10,56.3,10,2955,12,0,0,2,244,0,0,0,7313,31776
90.26666667,1.5,1.238709677,1.26953125,94.27233333,73.99566667,58.21833333,9.4801,9.3719,9.2634,9.1553,9.0467,8.9388,8.8302,8.7219,8.6138,8.5053,8.3972,8.2886,8.1805,8.0723,7.9639,7.8557,7.7474,9.4805,9.3723,9.2645,9.1555,9.0474,8.939,8.831,8.7227,8.6138,8.5058,8.3974,8.2895,8.1809,8.0727,7.9643,7.8561,7.7479,9.4803,9.3719,9.2635,9.1554,9.0471,8.9389,8.8302,8.7217,8.6139,8.5056,8.3973,8.2887,8.1808,8.0721,7.9642,7.8557,7.7477,36.83,37.16,38.21,9.48289,0.1179,16.3189,0.1793,68.3,74.46666667,248.909,0.2395,245.144,0.2392,255.005,0.292,61.7,0,64.2,0,68.5,0,4774,17,0,4,12,777,30,0,0,24140,98633
87.45833333,1.421875,1.352727273,1.483870968,93.76533333,73.564,57.88633333,9.4765,9.3683,9.2602,9.1524,9.0442,8.9361,8.8277,8.7196,8.6113,8.5031,8.3949,8.2866,8.1784,8.0702,7.9623,7.854,7.7458,9.4764,9.368,9.2601,9.1521,9.0441,8.9358,8.8276,8.7195,8.6113,8.5032,8.3949,8.2867,8.1783,8.0704,7.9621,7.854,7.7457,9.477,9.3685,9.2604,9.1526,9.0445,8.9361,8.828,8.7197,8.6116,8.5032,8.3951,8.2869,8.1784,8.0706,7.9625,7.854,7.7459,23.63,22.81,25.71,9.57577,0.095,16.3964,0.1579,58,78.25,252.848,0.2684,239.112,0.2671,248.977,0.2678,40.7,0,42.2,0,42.7,0,5651,25,0,5,21,499,26,0,41,6871,56351
96.25,2,2.610169492,2.901960784,71.63356667,56.63703333,44.27326667,9.493,9.391,9.28,9.179,9.069,8.959,8.848,8.738,8.628,8.526,8.416,8.314,8.204,8.094,7.984,7.874,7.763,9.493,9.391,9.281,9.179,9.069,8.959,8.849,8.738,8.628,8.527,8.416,8.314,8.204,8.094,7.984,7.874,7.764,9.493,9.391,9.281,9.179,9.069,8.959,8.849,8.738,8.628,8.527,8.416,8.315,8.205,8.094,7.984,7.874,7.763,17.18,17.16,17.2,9.69607,0.12,16.57106,0.16,63.23333333,57.70833333,172.37,0.38,175.36,0.39,170.79,0.39,65.1,0,62.9,0,63.2,0,6034,27,0,7,23,850,30,15,58,13058,81604
92.13333333,1.6,2.529411765,3.477272727,96.77333333,75.98666667,59.76333333,9.483,9.374,9.266,9.158,9.049,8.941,8.833,8.725,8.616,8.508,8.399,8.291,8.183,8.074,7.966,7.858,7.749,9.483,9.374,9.266,9.157,9.049,8.941,8.833,8.724,8.616,8.508,8.399,8.291,8.183,8.074,7.966,7.857,7.749,9.483,9.375,9.266,9.157,9.05,8.941,8.833,8.724,8.616,8.508,8.399,8.291,8.183,8.074,7.966,7.858,7.749,16,16.27,16.13,9.6168,0.14,16.1495,0.14,80.78333333,71.93333333,252.35,0.027,260.67,0.29,250.62,0.36,88.8,0,87.2,0,85.3,0,8194,24,0,12,34,833,58,17,0,10147,5237
89.33333333,1.203508772,1.116883117,1.281767956,87.72533333,69.957,56.563,9.4716,9.3634,9.257,9.1507,9.0439,8.9372,8.8314,8.7237,8.6172,8.5106,8.404,8.297,8.1902,8.0837,7.9793,7.8715,7.7637,9.4703,9.3636,9.257,9.1508,9.0442,8.9374,8.8304,8.7239,8.6172,8.5107,8.4037,8.2969,8.1906,8.0837,7.9773,7.8704,7.7639,9.4703,9.3636,9.257,9.1504,9.0438,8.9373,8.8305,8.7238,8.6171,8.5103,8.4034,8.2969,8.1898,8.0835,7.9768,7.8703,7.7634,20.37,21.68,19.83,7.6746,0.255,15.3522,0.2444,91.45,84.95,263.048,0.2137,,,,,42.7,,22.5,0,22,0,6650,307,0,511,590,280,323,268,212,9755,93214
85.58333333,1.254545455,1.170491803,1.27607362,87.542,69.79166667,56.366,9.47,9.3633,9.2567,9.1504,9.0436,8.937,8.8302,8.7234,8.617,8.5101,8.4033,8.2967,8.1901,8.0833,7.9768,7.87,7.7634,9.4726,9.3657,9.2593,9.153,9.0462,8.9396,8.8329,8.7262,8.6198,8.513,8.4064,8.2999,8.1927,8.0864,7.9798,7.8731,7.7667,9.4726,9.366,9.2594,9.1532,9.0465,8.9393,8.833,8.7262,8.6196,8.5132,8.4062,8.2998,8.193,8.0862,7.9798,7.873,7.7664,18.85,19.52,17.97,7.73192,0.3571,16.248,0.3567,55.65,54.76666667,263.862,0.3075,262.728,0.226,260.52,0.235,18.1,0,21,0,22,0,,10,0,362,188,300,45,256,8419,1637,4434
88.4,1.182662539,1.197568389,1.285714286,87.514,69.80466667,56.42866667,9.4697,9.363,9.2565,9.15,9.0434,8.9367,8.8301,8.7233,8.6166,8.51,8.4032,8.2965,8.1899,8.083,7.9768,7.87,7.7633,9.4703,9.363,9.2566,9.1504,9.0435,8.9369,8.8306,8.7234,8.6171,8.5104,8.4033,8.2968,8.1899,8.0832,7.9769,7.87,7.7634,9.4701,9.3631,9.2569,9.1501,9.0437,8.937,8.8302,8.7234,8.6168,8.5102,8.4035,8.2966,8.1898,8.0832,7.9767,7.8699,7.7631,29.05,30.08,31.29,7.64046,0.4431,15.6612,0.5352,60.63333333,84.23333333,263.958,0.5413,259.668,,260.354,4.2992,234.8,,63.8,0,40.9,0,12024,8,0,267,141,111,36,196,168,1628,2242
87.31666667,1.12601626,1.089147287,1.340136054,87.94266667,70.13166667,56.631,9.4819,9.3749,9.268,9.1612,9.0543,8.9475,8.8405,8.7337,8.6271,8.5201,8.4135,8.3065,8.1997,8.0961,7.9893,7.8793,7.7725,9.479,9.3728,9.2651,9.1585,9.0515,8.9445,8.8377,8.7308,8.6238,8.517,8.4103,8.304,8.1967,8.0897,7.9828,7.8764,7.7697,9.4785,9.3717,9.2649,9.1581,9.0512,8.9444,8.8375,8.7307,8.6238,8.517,8.4102,8.3034,8.1966,8.0898,7.983,7.8762,7.7694,28.56,23.78,25.23,3.67642,0.1771,3.67676,0.1768,46.33333333,65.35,262.3,0.4696,261.871,0.417,208.388,0.0799,12.9,10,28.7,10,16.4,10,11421,374,0,515,510,194,448,283,2077,,5262
92.93333333,1.300813008,1.175182482,1.329113924,87.62866667,69.85633333,56.38566667,9.47,9.3631,9.2563,9.1502,9.0436,8.937,8.8302,8.7235,8.6167,8.5103,8.4034,8.2965,8.1897,8.0832,7.9768,7.8699,7.7633,9.4698,9.3631,9.2566,9.1502,9.0437,8.937,8.8302,8.7233,8.6168,8.51,8.4033,8.2966,8.1897,8.0845,7.9768,7.8701,7.7631,9.4892,9.3824,9.2757,9.1696,9.0627,8.956,8.8493,8.7425,8.6358,8.5292,8.4225,8.3107,8.202,8.1023,7.9957,7.8891,7.7825,15.13,14.9,15.15,7.65856,0.2273,14.5456,0.2156,69.15,60.36666667,263.087,0.2206,267.972,0.2574,265.955,0.2382,21.2,0,17.7,0,15.8,0,644,0,0,69,6,10,16,103,0,4817,17360
85.575,1.313043478,1.179447853,1.290441176,87.399,69.67266667,56.26166667,9.4738,9.3671,9.2605,9.1541,9.0475,8.9408,8.8339,8.7273,8.6206,8.5137,8.4072,8.3002,8.1936,8.0868,7.9803,7.8734,7.7669,9.4736,9.3669,9.2603,9.1538,9.0472,8.9404,8.8337,8.727,8.6201,8.5133,8.4066,8.2998,8.1931,8.0864,7.9798,7.8732,7.7662,9.4737,9.3668,9.2601,9.1537,9.0471,8.9405,8.8338,8.7269,8.6201,8.5135,8.4065,8.3001,8.1929,8.0864,7.9796,7.873,7.7664,20.36,20.6,20.5,7.67943,0.2733,14.5242,0.2503,36.56666667,62.66666667,260.67,0.3189,256.979,0.2107,257.301,0.2348,27.1,0,22.6,0,19.1,0,15041,10,0,323,162,136,45,235,1054,701,3490
89.19166667,1.188829787,11.54054054,1.114457831,88.023,70.18,56.68933333,9.4697,9.363,9.2564,9.1501,9.0433,8.9369,8.8302,8.7233,8.6167,8.5101,8.4033,8.2966,8.1896,8.0833,7.9767,7.87,7.7633,9.4702,9.3631,9.2565,9.1503,9.0437,8.9371,8.8304,8.7238,8.617,8.5101,8.4037,8.2968,8.1899,8.0835,7.977,7.8703,7.7635,9.4703,9.3635,9.2567,9.1504,9.0437,8.9369,8.8302,8.7236,8.6169,8.5102,8.4033,8.2967,8.1897,8.0833,7.9768,7.8699,7.7633,35.59,38.54,38.01,7.56907,0.2105,15.5659,1.0793,82.81666667,57.25,262.224,0.2196,263.33,0.2213,263.722,0.4826,34,0,34,0,36.4,0,11622,9,0,401,181,147,39,287,62,13059,6134
90.90833333,3,3,3,56.33333333,64,64,9.484761905,9.377018009,9.269199134,9.161455238,9.053636364,8.945892468,8.838073593,8.730329697,8.622510823,8.514766926,8.406948052,8.299204156,8.191385281,8.083641385,7.975822511,7.868078615,7.76025974,9.484761905,9.377018009,9.269199134,9.161455238,9.053636364,8.945892468,8.838073593,8.730329697,8.622510823,8.514766926,8.406948052,8.299204156,8.191385281,8.083641385,7.975822511,7.868078615,7.76025974,9.484761905,9.377018009,9.269199134,9.161455238,9.053636364,8.945892468,8.838073593,8.730329697,8.622510823,8.514766926,8.406948052,8.299204156,8.191385281,8.083641385,7.975822511,7.868078615,7.76025974,20,20,20,10,0.01,20,0.01,86.26666667,,200,0.01,200,0.01,200,0.01,40,0,40,0,40,0,1420,10,0,337,148,316,31,217,0,6520,94340
96.53333333,3,3,3,56.33333333,64,64,9.484761905,9.377018009,9.269199134,9.161455238,9.053636364,8.945892468,8.838073593,8.730329697,8.622510823,8.514766926,8.406948052,8.299204156,8.191385281,8.083641385,7.975822511,7.868078615,7.76025974,9.484761905,9.377018009,9.269199134,9.161455238,9.053636364,8.945892468,8.838073593,8.730329697,8.622510823,8.514766926,8.406948052,8.299204156,8.191385281,8.083641385,7.975822511,7.868078615,7.76025974,9.484761905,9.377018009,9.269199134,9.161455238,9.053636364,8.945892468,8.838073593,8.730329697,8.622510823,8.514766926,8.406948052,8.299204156,8.191385281,8.083641385,7.975822511,7.868078615,7.76025974,20,20,20,10,0.01,20,0.01,83.58333333,76.33333333,200,0.01,200,0.01,200,0.01,40,0,40,0,40,0,1634,8,0,299,123,246,28,198,0,1599,46829
96.53333333,3,3,3,56.33333333,64,64,9.484761905,9.377018009,9.269199134,9.161455238,9.053636364,8.945892468,8.838073593,8.730329697,8.622510823,8.514766926,8.406948052,8.299204156,8.191385281,8.083641385,7.975822511,7.868078615,7.76025974,9.484761905,9.377018009,9.269199134,9.161455238,9.053636364,8.945892468,8.838073593,8.730329697,8.622510823,8.514766926,8.406948052,8.299204156,8.191385281,8.083641385,7.975822511,7.868078615,7.76025974,9.484761905,9.377018009,9.269199134,9.161455238,9.053636364,8.945892468,8.838073593,8.730329697,8.622510823,8.514766926,8.406948052,8.299204156,8.191385281,8.083641385,7.975822511,7.868078615,7.76025974,20,20,20,10,0.01,20,0.01,85.35,89.01666667,200,0.01,200,0.01,200,0.01,40,0,40,0,40,0,2838,7,0,372,175,315,28,246,74,1434,48167
91.05,3,3,3,90,70,55,9.484761905,9.377018009,9.269199134,9.161455238,9.053636364,8.945892468,8.838073593,8.730329697,8.622510823,8.514766926,8.406948052,8.299204156,8.191385281,8.083641385,7.975822511,7.868078615,7.76025974,9.484761905,9.377018009,9.269199134,9.161455238,9.053636364,8.945892468,8.838073593,8.730329697,8.622510823,8.514766926,8.406948052,8.299204156,8.191385281,8.083641385,7.975822511,7.868078615,7.76025974,9.484761905,9.377018009,9.269199134,9.161455238,9.053636364,8.945892468,8.838073593,8.730329697,8.622510823,8.514766926,8.406948052,8.299204156,8.191385281,8.083641385,7.975822511,7.868078615,7.76025974,20,20,20,10,0.01,20,0.01,60,60,200,0.01,200,0.01,200,0.01,40,0,40,0,40,0,4677,9,0,294,138,151,,,523,392,66351
89.83333333,1.672413793,1.522865854,1.971346705,97.10333333,76.32933333,59.64766667,9.4952,9.3864,9.2778,9.169,9.0603,8.9515,8.8427,8.7341,8.6253,8.5166,8.4079,8.2991,8.1904,8.0817,7.973,7.8643,7.7556,9.493,9.3844,9.2758,9.1676,9.0693,8.9507,8.8421,8.7333,8.6248,8.5163,8.4078,8.2993,8.1905,8.0823,7.9737,7.8651,7.7566,9.4858,9.3772,9.2685,9.1605,9.052,8.9434,8.8348,8.7261,8.6178,8.5093,8.4005,8.292,8.1833,8.0748,7.9665,7.8578,7.7492,15.13,14.9,15.15,10.112,0.1093,23.4487,0.1097,78.81666667,66.25,206.274,0.3772,204.955,0.0347,205.822,0.3832,49,0,51.3,0,54,0,7499,22,0,4,20,697,16,0,0,2958,84632
88.39166667,1.492753623,1.270718232,1.083050847,87.18533333,69.39033333,55.99633333,9.36,9.214,9.1462,9.038,8.9305,8.8224,8.7151,8.6076,8.5004,8.3926,8.286,8.1786,8.0725,7.9656,7.8595,7.7531,7.647,9.4702,9.3634,9.2568,9.1505,9.0438,8.937,8.8303,8.7235,8.6169,8.5102,8.4035,8.2968,8.19,8.0833,7.9768,7.87,7.7634,9.4702,9.3635,9.2572,9.1509,9.0441,8.9374,8.8303,8.7253,8.6172,8.5106,8.4037,8.2968,8.1898,8.0834,7.977,7.8701,7.7637,22.05,22.38,22.67,,,,,77.45,56.96666667,258.6,0.1341,257.712,0.1219,258.771,0.4858,,0,,0,,0,6741,9,0,268,225,380, , ,52,903,72525
89.06666667,1.279069767,1.133608815,1.204968944,88.781,70.77833333,57.161,9.4744,9.3672,9.2604,9.154,9.047,8.9403,8.8333,8.7265,8.6192,8.5126,8.4059,8.2987,8.1924,8.0851,7.9785,7.872,7.7648,9.4744,9.3672,9.2607,9.1537,9.0468,8.9401,8.833,8.7261,8.6192,8.5126,8.4059,8.299,8.1925,8.0852,7.9783,7.8716,7.7648,9.4741,9.3677,9.2603,9.1537,9.0465,8.9401,8.8329,8.726,8.6196,8.5123,8.4059,8.299,8.1923,8.0852,7.9788,7.8718,7.765,26.21,24.53,23.71,7.3562,0.1829,15.1055,0.3251,80.85,62.16666667,260.21,0.5337,264.456,0.2617,265.233,0.2546,133.3,0,62.2,0,49.8,0,9918,9,0,268,242,463, , ,51,1031,62858
96.25,2,2.610169492,2.901960784,71.63356667,56.63703333,44.27326667,9.475,9.368,9.26,9.153,9.046,8.939,8.833,8.726,8.62,8.512,8.407,8.299,8.193,8.086,7.978,7.871,7.765,9.474,9.366,9.26,9.153,9.046,8.94,8.833,8.726,8.62,8.512,8.406,8.299,8.194,8.087,7.979,7.873,7.77,9.473,9.367,9.26,9.153,9.046,8.939,8.832,8.726,8.619,8.512,8.405,8.299,8.192,8.086,7.978,7.871,7.765,17.18,17.16,17.2,9.69607,0.12,16.57106,0.16,93.9,83.78333333,172.37,0.38,175.36,0.39,170.79,0.39,65.1,0,62.9,0,63.2,0,3454,10,0,276,170,276,49,187,9,7246,5678
82,1.316091954,1.191729323,1.183745583,89.151,71.10333333,57.4,9.4716,9.3649,9.2579,9.1518,9.0449,8.9381,8.8315,8.7248,8.6179,8.5112,8.4044,8.2977,8.1911,8.0843,7.9779,7.8713,7.7647,9.4719,9.3648,9.2883,9.1519,9.0452,8.9384,8.8316,8.7249,8.6182,8.5116,8.4048,8.2979,8.1911,8.0846,7.9783,7.8716,7.7646,9.4718,9.365,9.2584,9.1517,9.048,8.9385,8.8316,8.7249,8.618,8.5116,8.4046,8.2978,8.1901,8.0843,7.9779,7.8711,7.7645,36.15,36.12,36.24,7.46236,0.3925,15.3883,0.8307,83.75,64.43333333,266.797,0.3027,265.312,0.2549,262.692,0.239,81.6,0,87.5,0,62.6,0,4792,11,0,282,164,271,51,190,33,6006,6276
89.33333333,2.357446809,1.68226601,1.061333333,98.15,77.203,60.47066667,9.4811,9.3726,9.2644,9.1563,9.0476,8.9391,8.831,8.7229,8.6146,8.506,8.3976,8.2892,8.1812,8.0731,7.9643,7.8562,7.747,9.4804,9.3723,9.2642,9.1554,9.0474,8.939,8.8305,8.7227,8.6141,8.5057,8.3971,8.2891,8.1811,8.0729,7.9644,7.856,7.7477,9.4801,9.3723,9.264,9.1554,9.0477,8.9399,8.8314,8.7231,8.6148,8.5056,8.3971,8.2894,8.181,8.0827,7.9641,7.8556,7.7476,56.6,61.84,59.31,13.3996,0.1239,22.0871,0.4007,86.78333333,77.31666667,179.996,0.4571,179.316,0.4563,180.337,0.4539,65.9,0,66.8,0,71.7,0,2974,8,0,174,96,0,61,137,8,10276,5746
89.33333333,2.087412587,1.480842912,1.60989011,99.93866667,78.65366667,61.627,9.481,9.3725,9.2639,9.1554,9.0475,8.9347,8.8304,8.7225,8.6143,8.5059,8.3975,8.2891,8.1805,8.0721,7.9641,7.8557,7.7473,9.48,9.3723,9.2635,9.1551,9.0471,8.9388,8.8306,8.7222,8.6135,8.5051,8.397,8.2888,8.1806,8.0725,7.9641,7.8553,7.7476,9.4805,9.372,9.2636,9.1557,9.0474,8.9386,8.8303,8.7223,8.6141,8.5057,8.397,8.2891,8.1805,8.072,7.964,7.8559,7.7476,21.39,19.62,20.9,13.0639,0.1027,22.0973,0.3402,86.85,86.33333333,173.659,0.3999,172.241,0.4055,173.288,0.4005,41.6,0,41.7,0,44.3,0,2618,7,0,281,110,120,17,199,13,6187,5132
89.33333333,1.488888889,1.411940299,1.780821918,96.80266667,76.22356667,59.707,9.4772,9.3688,9.2607,9.1528,9.0447,8.9365,8.8281,8.7199,8.6118,8.5036,8.3953,8.2871,8.1781,8.0708,7.9627,7.8546,7.7462,9.477,9.3688,9.2604,9.1529,9.0446,8.9365,8.828,8.7198,8.6118,8.5034,8.3951,8.287,8.1785,8.0707,7.9626,7.8541,7.746,9.4768,9.3688,9.2604,9.1527,9.0445,8.9365,8.8281,8.7197,8.6116,8.5036,8.3953,8.2869,8.1786,8.0706,7.9625,7.8544,7.7459,38.48,39.65,37.64,12.7205,0.1841,21.3266,0.1511,72.58333333,73.06666667,312.822,0.2136,,,306.995,0.2324,75.4,0,75.1,0,72.7,0,7553,9,0,324,174,336,62,230,26,18167,0
92.13333333,2.357142857,1.507692308,1.705882353,96.91433333,76.26766667,59.92133333,9.481,9.3724,9.264,9.156,9.0474,8.936,8.8314,8.7229,8.6143,8.506,8.3977,8.2894,8.1808,8.0726,7.9646,7.861,7.7477,9.4802,9.3724,9.2635,9.1557,9.0476,8.9391,8.8307,8.7224,8.6136,8.5062,8.3975,8.2893,8.1808,8.0721,7.9641,7.856,7.7475,9.4805,9.3721,9.2638,9.1558,9.0474,8.9389,8.8307,8.7228,8.6141,8.5058,8.3975,8.2892,8.1807,8.0732,7.9642,7.8556,7.7475,25.17,25.13,24.95,12.358,0.1228,20.789,0.1264,70.06666667,88.15,,,311.482,0.1938,312.088,0.2011,74.5,0,79.1,0,72.8,0,2797,6,0,3,10,621,0,37,0,8637,3226
92.13333333,1.662337662,1.281818182,1.52,97.46133333,76.83066667,60.25033333,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,68.51,68.72,68.35,12.2717,0.1208,21.2846,0.1545,85.51666667,81.88333333,310.941,0.39,306.617,0.3618,308.035,0.3738,86.9,0,87.4,0,86.7,0,2698,6,0,298,137,260,27,206,30,13444,95861
92.13333333,1.793969849,1.408602151,1.559602649,97.15133333,76.58966667,60.112,9.4777,9.3687,9.2609,9.153,9.0452,8.9371,8.8287,8.7204,8.612,8.504,8.3958,8.2872,8.1792,8.0711,7.9631,7.8548,7.7465,9.4816,9.4012,9.2935,9.179,9.0835,8.9693,8.8656,8.7717,8.6506,8.5489,8.4434,8.3216,8.21,8.1202,7.9656,7.8413,7.77,9.4777,9.3613,9.2611,9.1534,9.0451,8.937,8.8287,8.7206,8.6125,8.5043,8.3956,8.2878,8.1791,8.0714,7.9633,7.8547,7.7467,68.51,68.72,68.35,12.3055,0.1229,21.7673,0.1482,86.75,90.36666667,312.572,0.4326,313.236,0.408,312.105,0.4026,92.6,0,97.8,0,86.6,0,2824,6,0,234,112,243,26,166,26,5921,67753
92.8,1.38362069,1.39453125,1.068181818,92.53866667,73.587,58.12166667,9.4523,9.347,9.242,9.1376,9.0323,8.9271,8.8222,8.7168,8.6117,8.5066,8.4014,8.2962,8.1909,8.0859,7.9811,7.8759,7.7705,9.4526,9.347,9.2424,9.1373,9.0324,8.9272,8.822,8.7168,8.6117,8.5068,8.4014,8.2962,8.191,8.0858,7.9811,7.8757,7.7707,9.4522,9.3471,9.2421,9.1371,9.0371,8.927,8.8217,8.7166,8.6115,8.5064,8.4011,8.2959,8.1905,8.0857,7.9806,7.8756,7.7704,21.84,19.74,20.96,10.2714,0.1101,16.9531,0.1343,80.85,77.5,175.949,0.4445,173.751,0.3091,173.276,0.4493,74.5,0,70.6,0,72.1,0,5501,5,0,5,23,1035,17,27,0,1905,48134
92.8,1.439104315,1.460606061,1.090909091,93.10333333,73.99233333,58.40333333,9.4526,9.3474,9.2425,9.1377,9.0325,8.9275,8.8221,8.717,8.612,8.5067,8.4015,8.2964,8.191,8.086,7.9811,7.8758,7.7708,9.4547,9.3767,9.2743,9.1622,9.0557,8.9554,8.8314,8.7295,8.6142,8.516,8.4098,8.2994,8.1935,8.0859,7.992,7.8824,7.7857,9.4528,9.3474,9.2425,9.1376,9.0322,8.9272,8.8219,8.7168,8.6117,8.5067,8.4012,8.2963,8.1907,8.0859,7.9809,7.8756,7.7706,14.62,15.28,15.87,10.3131,0.1233,17.2446,0.1292,87.95,76.66666667,172.215,0.3828,173.725,0.3732,170.506,0.3871,34.2,0,34.5,0,34.6,0,7608,7,0,7,29,614,19,27,20,6366,76752
93.73333333,1.555944056,1.479020979,1.325581395,92.621,73.586,58.124,9.4521,9.3467,9.2422,9.1372,9.0321,8.9269,8.8217,8.7166,8.6115,8.5063,8.4013,8.2958,8.1907,8.0856,7.9806,7.8754,7.7704,9.4519,9.347,9.242,9.1372,9.0318,8.927,8.8218,8.7165,8.6115,8.5063,8.4012,8.296,8.1906,8.0859,7.9807,7.8755,7.7703,9.4525,9.3422,9.2425,9.1375,9.0321,8.9273,8.8221,8.7166,8.6115,8.5067,8.4013,8.296,8.1908,8.0858,7.9806,7.8755,7.7702,22.68,22.23,21.71,10.2695,0.1088,17.0759,0.1196,88.75,66.95,174.349,0.6409,175.227,0.391,173.221,0.3954,75.5,0,73,0,75.5,0,5669,5,0,5,24,727,2,3,0,4907,61393
93.73333333,2.045454545,1.304347826,1.438898451,93.12966667,74.03333333,58.44266667,9.4523,9.3472,9.2422,9.1374,9.0323,8.9271,8.822,8.7167,8.6119,8.5066,8.4015,8.2962,8.1908,8.0859,7.9809,7.8759,7.7707,9.4524,9.347,9.2421,9.1373,9.0322,8.9273,8.8219,8.7167,8.6117,8.5064,8.4012,8.296,8.1909,8.0858,7.9807,7.8756,7.7703,9.4531,9.348,9.2427,9.1379,9.0326,8.9277,8.8225,8.717,8.6123,8.5071,8.4017,8.2965,8.1914,8.0864,7.9814,7.8761,7.7709,16.47,17.12,16.72,10.2156,0.0827,16.8133,0.131,85.51666667,76.81666667,171.908,0.3827,172.992,0.3665,175.662,0.3939,27.2,0,27.3,0,26.6,0,3520,4,0,4,17,1204,16,21,0,2613,47124
91.06666667,1.174311927,1.148148148,1.131188119,95.91533333,75.876,59.73166667,9.4609,9.3556,9.2503,9.145,9.0396,8.9343,8.829,8.7237,8.6184,8.5131,8.4079,8.3026,8.1973,8.092,7.9867,7.8814,7.7761,9.4611,9.3559,9.2506,9.1456,9.04,8.9346,8.8293,8.724,8.6186,8.5134,8.4081,8.3028,8.1975,8.0922,7.9869,7.8817,7.7764,9.4612,9.3559,9.2506,9.1453,9.0401,8.9347,8.8284,8.7241,8.6188,8.5136,8.4083,8.303,8.1977,8.0924,7.9872,7.8819,7.7767,19.28,18.25,19.14,6.64298,0.0922,6.64301,0.0921,67.46666667,99.83333333,171.986,0.3411,171.31,0.3329,172.091,0.3792,34,10,38.9,10,35.6,10,8763,11,0,8,33,599,4,7,0,3768,81988
89.33333333,1.421487603,1.203592814,2.1,93.49533333,74.31433333,58.69766667,9.452,9.347,9.242,9.137,9.0323,8.9272,8.8221,8.7168,8.6117,8.5067,8.4014,8.296,8.1909,8.0858,7.9808,7.8757,7.7706,9.4525,9.3469,9.2422,9.1376,9.0312,8.9272,8.8272,8.7167,8.6117,8.5065,8.4015,8.2963,8.1911,8.0659,7.9808,7.8757,7.7707,9.4525,9.347,9.24,9.1375,9.0321,8.9271,8.8219,8.7165,8.6116,8.5066,8.401,8.2959,8.1907,8.0859,7.9807,7.8756,7.704,36.68,37.04,38.54,10.1387,0.1278,17.1144,0.2331,79.9,83.36666667,173.294,0.2005,176.888,0.0419,175.894,0.0562,51.81,0,51.5,0,52.66,0,5072,3,0,3,15,572,0,59,10,13407,5190
94.65833333,3,3,3,93.03833333,73.96,58.42633333,9.4525,9.3475,9.2429,9.1376,9.0325,8.9274,8.8222,8.717,8.6118,8.5067,8.4015,8.2965,8.1911,8.0861,7.981,7.863,7.7707,9.453,9.3478,9.2428,9.1379,9.0325,8.9275,8.8226,8.7172,8.6122,8.507,8.4018,8.2967,8.1913,8.0863,7.9813,7.8761,7.771,9.4525,9.3473,9.2424,9.1375,9.0324,8.9274,8.8221,8.7168,8.612,8.5067,8.4013,8.2961,8.191,8.086,7.981,7.8758,7.7706,25.15,25.16,25.14,10.2266,0.1072,17.4651,0.2936,57.55,86.01666667,171.549,0.432,122.345,0.443,173.943,0.4429,71.7,0,76.2,0,73,0,3049,3,0,3,14,1162,0,19,0,3491,35180
92.8,1.470212766,1.734939759,1.214285714,93.14066667,74.03166667,58.47,9.4526,9.3472,9.2425,9.1376,9.0325,8.9273,8.822,8.7169,8.6118,8.5067,8.4015,8.2964,8.1909,8.0861,7.9808,7.8758,7.7706,9.4524,9.3473,9.2425,9.1375,9.0324,8.9274,8.822,8.7167,8.6119,8.5068,8.4014,8.2964,8.191,8.0862,7.981,7.8758,7.7707,9.4525,9.3474,9.2422,9.1377,9.0325,8.9274,8.8219,8.7171,8.6118,8.5067,8.4014,8.296,8.1911,8.0858,7.9809,7.8757,7.7706,22.56,21.54,25.19,10.1983,0.1029,16.9084,0.1269,79.35,74.81666667,178.697,0.3408,173.232,0.4071,171.892,0.4197,41.5,0,38.3,0,40.6,0,5555,10,0,5,42,1949,15,20,0,12173,91990
100,2,2.610169492,2.901960784,71.63356667,56.63703333,44.27326667,9.4967,9.388,9.2792,9.1707,9.0621,8.9533,8.8445,8.7353,8.6265,8.5184,8.4092,8.3007,8.1919,8.0835,7.9743,7.8659,7.7568,9.497,9.3879,9.2797,9.1707,9.0615,8.9534,8.8444,8.7357,8.6264,8.5183,8.4056,8.3007,8.1919,8.083,7.9743,7.866,7.7565,9.4972,9.3883,9.2794,9.1704,9.062,8.953,8.8449,8.7359,8.6271,8.5184,8.4095,8.3012,8.192,8.0829,7.9745,7.8656,7.7569,17.18,17.16,17.2,6.03528,0.1418,6.03535,0.1413,93.45,61.01666667,175.104,0.4081,174.531,0.479,175.117,,18,10,16.5,10,16.9,10,6703,8,0,351,223,518,30,240,36,1709,53616
81.33333333,3.021818182,1.471526196,1.186528497,96.03833333,75.57433333,59.15966667,9.4769,9.3689,9.2605,9.1532,9.0442,8.9366,8.8285,8.72,8.6116,8.5034,8.3954,8.287,8.1789,8.0709,7.9627,7.8542,7.7462,9.4774,9.3684,9.2607,9.153,9.0448,8.9361,8.828,8.7197,8.6118,8.5039,8.3954,8.2872,8.179,8.0705,7.9628,7.8545,7.7459,9.4769,9.3688,9.2609,9.1528,9.0443,8.9362,8.8282,8.7199,8.612,8.5039,8.3952,8.2867,8.1788,8.0707,7.9622,7.8543,7.7462,80.24,79.29,83.55,13.3621,0.1452,21.5195,0.1463,81.91666667,75.1,313.372,0.3614,312.564,0.3954,311.845,0.361,159,0,175.3,0,160.6,0,6802,6,0,279,154,278,50,214,20,1237,3639
90.26666667,2.073170732,1.324675325,1.483870968,95.98866667,75.51766667,59.128,9.4609,9.3542,9.2609,9.153,9.045,8.9367,8.8163,8.7091,8.606,8.4996,8.39,8.2794,8.1708,8.0664,7.9644,7.8563,7.7598,9.4773,9.3689,9.2608,9.1529,9.0448,8.9367,8.8284,8.7201,8.6118,8.5037,8.3955,8.2872,8.1789,8.0709,7.9629,7.8545,7.7463,9.4772,9.3693,9.2608,9.1531,9.0448,8.9367,8.8284,8.72,8.6119,8.5038,8.3955,8.2874,8.179,8.0789,7.9784,7.853,7.7563,118.9,120.4,123.4,13.3535,0.1235,21.9503,0.1369,88.05,64.2,309.267,0.4561,311.949,0.3711,314.585,0.4127,81,0,76.6,0,81.5,0,8603,5,0,334,152,359,48,255,16,2623,3137
84.13333333,2.238095238,1.870967742,1.857142857,96.543,75.986,59.52766667,9.4773,9.3687,9.2604,9.153,9.0446,8.9362,8.8282,8.7198,8.6119,8.5036,8.3951,8.2871,8.1789,8.0707,7.9628,7.8543,7.7463,9.4772,9.3687,9.2606,9.153,9.0448,8.9363,8.8282,8.7201,8.6118,8.5035,8.3955,8.2873,8.1787,8.0706,7.9627,7.8545,7.7463,9.4774,9.3692,9.2606,9.1526,9.0445,8.9367,8.8283,8.7198,8.6121,8.5035,8.3951,8.2869,8.1787,8.0707,7.9626,7.8542,7.745,80.12,79.12,79.57,12.405,0.1419,21.4408,0.2105,90.25,95.98333333,313.514,0.3561,315.807,0.3624,314.002,0.3694,157.1,0,152.3,0,151.2,0,7344,63,0,298,211,384,82,238,19,1603,5303
100,2,2.610169492,2.901960784,71.63356667,56.63703333,44.27326667,9.493,9.391,9.28,9.179,9.069,8.959,8.848,8.738,8.628,8.526,8.416,8.314,8.204,8.094,7.984,7.874,7.763,9.493,9.391,9.281,9.179,9.069,8.959,8.849,8.738,8.628,8.527,8.416,8.314,8.204,8.094,7.984,7.874,7.764,9.493,9.391,9.281,9.179,9.069,8.959,8.849,8.738,8.628,8.527,8.416,8.315,8.205,8.094,7.984,7.874,7.763,17.18,17.16,17.2,9.69607,0.12,16.57106,0.16,65,65,172.37,0.38,175.36,0.39,170.79,0.39,65.1,0,62.9,0,63.2,0,5985,27,0,718,238,271,59,559,31,2383,83027
100,2,2.610169492,2.901960784,71.63356667,56.63703333,44.27326667,9.493,9.391,9.28,9.179,9.069,8.959,8.848,8.738,8.628,8.526,8.416,8.314,8.204,8.094,7.984,7.874,7.763,9.493,9.391,9.281,9.179,9.069,8.959,8.849,8.738,8.628,8.527,8.416,8.314,8.204,8.094,7.984,7.874,7.764,9.493,9.391,9.281,9.179,9.069,8.959,8.849,8.738,8.628,8.527,8.416,8.315,8.205,8.094,7.984,7.874,7.763,17.18,17.16,17.2,9.69607,0.12,16.57106,0.16,65,65,172.37,0.38,175.36,0.39,170.79,0.39,65.1,0,62.9,0,63.2,0,3021,18,0,410,135,408,44,328,0,1494,82659
96,3,3,3,96.33333333,75.66666667,59,9.484761905,9.377018009,9.269199134,9.161455238,9.053636364,8.945892468,8.838073593,8.730329697,8.622510823,8.514766926,8.406948052,8.299204156,8.191385281,8.083641385,7.975822511,7.868078615,7.76025974,9.484761905,9.377018009,9.269199134,9.161455238,9.053636364,8.945892468,8.838073593,8.730329697,8.622510823,8.514766926,8.406948052,8.299204156,8.191385281,8.083641385,7.975822511,7.868078615,7.76025974,9.484761905,9.377018009,9.269199134,9.161455238,9.053636364,8.945892468,8.838073593,8.730329697,8.622510823,8.514766926,8.406948052,8.299204156,8.191385281,8.083641385,7.975822511,7.868078615,7.76025974,20,20,20,10,0.01,20,0.01,61.1,70.06666667,200,0.01,200,0.01,200,0.01,40,0,40,0,40,0,1958,13,0,500,145,189,385,0,0,1523,77172
94.125,3,3,3,95.66666667,75.33333333,59,9.484761905,9.377018009,9.269199134,9.161455238,9.053636364,8.945892468,8.838073593,8.730329697,8.622510823,8.514766926,8.406948052,8.299204156,8.191385281,8.083641385,7.975822511,7.868078615,7.76025974,9.484761905,9.377018009,9.269199134,9.161455238,9.053636364,8.945892468,8.838073593,8.730329697,8.622510823,8.514766926,8.406948052,8.299204156,8.191385281,8.083641385,7.975822511,7.868078615,7.76025974,9.484761905,9.377018009,9.269199134,9.161455238,9.053636364,8.945892468,8.838073593,8.730329697,8.622510823,8.514766926,8.406948052,8.299204156,8.191385281,8.083641385,7.975822511,7.868078615,7.76025974,20,20,20,10,0.01,20,0.01,61.26666667,56.26666667,200,0.01,200,0.01,200,0.01,40,0,40,0,40,0,2450,23,0,942,202,335,966,0,0,1664,96518
87.19166667,3,3,3,95.66666667,75.33333333,59,9.4942,9.3863,9.2783,9.1702,9.0623,8.9545,8.8462,8.738,8.6304,8.5213,8.4145,8.3062,8.1986,8.0902,7.9823,7.8747,7.7666,9.4946,9.3869,9.2786,9.1709,9.0626,8.9548,8.8465,8.7385,8.6306,8.5227,8.4148,8.3067,8.1986,8.0908,7.9826,7.8749,7.7665,9.4941,9.3861,9.2781,9.1701,9.0621,8.9543,8.8462,8.7381,8.6301,8.8221,8.4145,8.3063,8.1983,8.0903,7.9821,7.8745,7.7715,20,20,20,10,0.01,20,0.01,89.28333333,57.91666667,200,0.01,200,0.01,200,0.01,40,0,40,0,40,0,3592,16,0,737,199,411,763,0,21,3601,90228
91.06666667,1.280898876,1.17,1.46875,89.24566667,71.06566667,57.30866667,9.4769,9.3794,9.259,9.1528,9.0449,8.9381,8.8316,8.7246,8.6179,8.5112,8.405,8.2979,8.1909,8.0845,7.9784,7.8709,7.7645,9.4714,9.3645,9.258,9.1516,9.0449,8.9382,8.8313,8.7245,8.618,8.5112,8.4045,8.2978,8.1909,8.0844,7.9777,7.8709,7.7642,9.4715,9.3647,9.258,9.152,9.045,8.9384,8.8318,8.7249,8.6184,8.5113,8.4046,8.2975,8.1912,8.0845,7.9778,7.8714,7.7649,25.54,28.69,27.21,,,,,90.03333333,78.55,,,,,,,,,,,,,7990,11,0,204,259,723,128,0,30,1867,99186
84.4,1.290076336,1.06626506,1.237560193,88.58866667,70.60233333,56.94966667,9.4764,9.3694,9.2625,9.1561,9.0486,8.9417,8.8352,8.728,8.6207,8.5141,8.4074,8.3009,8.1941,8.0869,7.9796,7.8729,7.7665,9.4767,9.3694,9.2631,9.1562,9.0493,8.9421,8.8351,8.7278,8.6212,8.5143,8.4078,8.3007,8.1939,8.0868,7.9801,7.8736,7.7664,9.4755,9.3694,9.2623,9.1557,9.0487,8.9416,8.8347,8.7275,8.6212,8.5143,8.4075,8.3004,8.194,8.0871,7.9789,7.8734,7.7664,29.27,28.72,30.92,7.32084,0.0691,7.32077,0.0689,99.18333333,95.61666667,,,,,,,,10,,10,,10,6227,10,0,334,222,295,235,0,34,2171,66618
94.375,3,3,3,87.66666667,70,56.66666667,9.4895,9.3817,9.2743,9.1668,9.0589,8.9513,8.8432,8.736,8.6278,8.5206,8.4129,8.3054,8.1976,8.0897,7.9816,7.8742,7.7666,9.4856,9.3815,9.2743,9.1668,9.0584,8.9513,8.8434,8.7358,8.6281,8.5201,8.4129,8.3051,8.1977,8.0897,7.9815,7.8742,7.7668,9.4895,9.3821,9.2743,9.1662,9.0587,8.9507,8.8432,8.7357,8.6278,8.5203,8.4121,8.3048,8.1971,8.0895,7.9817,7.8742,7.7664,20,20,20,5.92234,0.1184,5.92236,0.1177,79.21666667,84.43333333,,,,,,,79.5,10,81.1,10,78.8,10,5190,127,0,449,467,576,187,273,47,156,91735
87.31666667,1.355828221,1.574712644,1.3125,88.36966667,70.34666667,56.73266667,9.4705,9.3636,9.2572,9.1507,9.0442,8.9374,8.8308,8.7238,8.6173,8.5106,8.4039,8.2971,8.1903,8.0837,7.977,7.8705,7.7638,9.471,9.3641,9.2577,9.1513,9.0496,8.9376,8.831,8.7242,8.6177,8.5111,8.404,8.2974,8.1905,8.0839,7.9775,7.8708,7.7641,9.4705,9.3638,9.2523,9.1508,9.0443,8.9375,8.8308,8.7239,8.6172,8.5107,8.4038,8.297,8.1902,8.0837,7.9721,7.8703,7.7637,26.68,37.24,35.02,,,,,51.68333333,57.11666667,,,,,,,,,,,,,10773,133,0,265,270,978,176,18,318,710,75448
88.38333333,1.5,1.323529412,1.771144279,97.524,76.618,59.81833333,9.497,9.3941,9.2864,9.1784,9.0695,8.9578,8.8477,8.7401,8.6377,8.5241,8.4162,8.3099,8.2099,8.0954,7.9819,7.8803,7.7765,9.5231,9.4113,9.3051,9.2041,9.1043,8.9904,8.8881,8.7386,8.6429,8.5365,8.4081,8.2999,8.1924,8.0846,7.9767,7.8643,7.7611,9.5147,9.4053,9.2975,9.1886,9.0725,8.9744,8.866,8.7588,8.647,8.5335,8.4234,8.324,8.1913,8.0814,7.9757,7.8791,7.78,41.92,42.35,42.24,3.76288,0.1798,3.7628,0.1792,57.05,50.5,,,,,,,36.1,10,30,10,59,10,5084,8,0,333,103,138,47,310,13,4682,3888
96.4,1.586956522,1.52173913,1.25477707,97.17666667,76.287,59.69233333,9.4834,9.3753,9.2672,9.1599,9.0525,8.9449,8.837,8.729,8.621,8.5134,8.4055,8.2978,8.1901,8.0825,7.9744,7.867,7.7588,9.4834,9.3754,9.2679,9.1602,9.0529,8.9447,8.8373,8.7289,8.6212,8.5135,8.4057,8.2977,8.1899,8.0825,7.9748,7.8669,7.7592,9.4831,9.3752,9.2675,9.16,9.0522,8.9447,8.8366,8.7287,8.6211,8.5132,8.4054,8.2975,8.1898,8.082,7.9743,7.8666,7.7588,59.01,58.32,59.33,,,,,73.7,73.81666667,,,,,,,,,,,,,3998,34,0,369,133,153,72,306,9,7677,5064
92.8,1.380530973,1.304511278,2.333333333,96.57233333,75.82033333,59.29833333,9.4833,9.3755,9.268,9.1603,9.0527,8.9446,8.8371,8.7291,8.6212,8.5135,8.4057,8.2978,8.1899,8.0823,7.9746,7.8669,7.7589,9.4833,9.3757,9.2677,9.1603,9.0525,8.945,8.837,8.7289,8.6216,8.5137,8.4058,8.2979,8.1899,8.0823,7.9746,7.8669,7.759,9.4829,9.3752,9.2672,9.1597,9.0518,8.9442,8.8366,8.7285,8.6207,8.5131,8.4051,8.2972,8.1893,8.0819,7.9741,7.8663,7.7586,21.8,26.27,23.22,,,,,86.25,60.08333333,,,,,,,,,,,,,2324,9,0,397,137,180,26,324,0,1970,75133
86.66666667,1.58699187,1.297674419,1.643835616,96.82833333,76.02566667,59.40033333,9.4826,9.3747,9.267,9.1597,9.0518,8.9441,8.8362,8.7286,8.6207,8.513,8.4051,8.2972,8.1892,8.0817,7.9741,7.8664,7.7584,9.4827,9.3749,9.2671,9.1598,9.0521,8.9444,8.8367,8.7287,8.621,8.5132,8.4054,8.2975,8.1894,8.0819,7.9743,7.8665,7.7586,9.4831,9.375,9.2672,9.16,9.0521,8.9444,8.8366,8.7287,8.621,8.5132,8.4054,8.2975,8.1896,8.082,7.9742,7.8665,7.7586,108.8,101.9,105.2,6.96901,0.0877,6.96887,0.0779,98.2,88.3,175.536,0.4093,179.513,0.4195,177.664,0.4209,30.9,10,33.4,10,31.6,10,4634,31,0,890,292,560,85,985,52,132,102
87.31666667,1.476439791,1.149466192,1.343373494,97.01366667,76.11733333,59.39066667,9.4822,9.3744,9.2668,9.1594,9.0518,8.944,8.8362,8.7282,8.6204,8.5127,8.4048,8.297,8.1891,8.0816,7.974,7.8662,7.7582,9.4824,9.3743,9.2666,9.1591,9.0518,8.9441,8.8362,8.728,8.6206,8.5129,8.4047,8.2973,8.189,8.0818,7.974,7.8661,7.7581,9.4418,9.3743,9.2669,9.1592,9.0516,8.9439,8.8362,8.7282,8.6206,8.5128,8.4049,8.2972,8.1892,8.0781,7.9739,7.8661,7.7583,27.68,29.19,29.22,10.7435,0.0626,19.9182,0.0768,60,60,174.192,0.3748,172.895,0.3397,173.693,0.3925,34,0,38.6,0,32.6,0,4893,18,0,623,174,184,31,481,8,5987,4772
92.8,1.550387597,1.275675676,1.511450382,92.35183333,72.47456667,56.69033333,9.4829,9.3754,9.2675,9.1601,9.0523,8.9445,8.8365,8.7289,8.6209,8.5134,8.4056,8.2977,8.1897,8.0822,7.9743,7.8667,7.759,9.4834,9.3756,9.2674,9.16,9.0526,8.9449,8.8371,8.7287,8.6211,8.5135,8.4054,8.2976,8.1899,8.0825,7.9747,7.8666,7.759,9.483,9.3751,9.2671,9.16,9.0522,8.9446,8.8367,8.729,8.6211,8.5132,8.4053,8.2973,8.1895,8.0817,7.9744,7.8665,7.7585,55.31,53.31,50.38,7.08941,0.0853,7.08956,0.0688,94.76666667,64.31666667,178.281,0.213,177.541,0.2086,177.573,0.2114,30.4,10,32.1,10,30.1,10,4447,27,0,265,122,211,56,201,32,3107,5211
89.33333333,1.563779528,1.345238095,1.878378378,94.77133333,74.625,58.50933333,9.486,9.3801,9.2722,9.1642,9.0563,8.9483,8.8399,8.7323,8.6243,8.5165,8.4085,8.3006,8.1926,8.0847,7.9768,7.8688,7.7609,9.487,9.3793,9.2708,9.1632,9.0551,8.9472,8.8394,8.7318,8.6234,8.5154,8.4075,8.2999,8.1922,8.0842,7.9764,7.8685,7.7605,9.487,9.3796,9.2718,9.1635,9.0559,8.9478,8.8398,8.7318,8.6239,8.5163,8.4083,8.3001,8.1924,8.0845,7.9765,7.8687,7.7609,21.31,20.71,18.63,10.8671,0.0803,19.822,0.0781,71.83333333,64.05,176.805,0.3968,171.52,0.2945,172.97,0.3313,37.6,0,38.1,0,37.9,0,4198,6,0,104,63,118,42,89,21,3718,2999
94.66666667,1.404761905,1.262295082,1.342857143,93.855,73.83933333,57.87166667,9.4866,9.3792,9.2704,9.1624,9.0547,8.9471,8.8392,8.7315,8.6234,8.515,8.4078,8.2997,8.1916,8.0837,7.9759,7.8682,7.7605,9.4868,9.3787,9.2708,9.163,9.0554,8.9469,8.8392,8.7313,8.6236,8.5154,8.4078,8.2994,8.1915,8.0837,7.9758,7.8684,7.7603,9.487,9.3785,9.2713,9.1634,9.0547,8.9475,8.8393,8.7318,8.6242,8.5159,8.4077,8.2998,8.1919,8.0844,7.9766,7.868,7.7608,96.46,97.2,95.59,10.9949,0.0808,20.6241,0.0921,68.78333333,66.45,176.374,0.3911,177.565,0.3983,176.58,0.3877,37,0,40.7,0,37.6,0,8686,25,0,100,65,125,22,79,33,6633,3750
89.33333333,1.782178218,1.296428571,2.409090909,94.09,74.02533333,57.97866667,9.4927,9.3856,9.2773,9.1687,9.0614,8.9528,8.8454,8.737,8.6289,8.5221,8.4133,8.3053,8.1977,8.0898,7.9824,7.8738,7.7659,9.4918,9.384,9.276,9.168,9.0601,8.9522,8.8442,8.7362,8.6283,8.5204,8.4124,8.3046,8.1966,8.0887,7.9808,7.8729,7.7651,9.4917,9.3838,9.276,9.168,9.06,8.952,8.8441,8.7361,8.6281,8.5202,8.4123,8.3044,8.1964,8.0885,7.9806,7.8728,7.7649,28.62,26.38,24.28,6.26433,0.1431,,,64.16666667,79.11666667,177.597,0.401,176.628,0.396,176.132,0.3442,48.2,10,48.2,10,47.5,10,7830,6,0,13,44,144,39,23,23,17315,5085
91.05833333,1.4,1.234375,1.352941176,93.49366667,73.516,57.58333333,9.4863,9.3794,9.2707,9.1625,9.0547,8.9475,8.8391,8.7316,8.6238,8.5156,8.4076,8.2998,8.1918,8.0845,7.9767,7.868,7.7604,9.4889,9.3787,9.2715,9.1631,9.0551,8.9478,8.8388,8.7313,8.6237,8.5162,8.4078,8.3,8.1922,8.0842,7.9759,7.8685,7.7609,9.4876,9.3791,9.2715,9.163,9.0555,8.9474,8.8398,8.732,8.6237,8.5162,8.4082,8.3001,8.1922,8.0845,7.9766,7.8686,7.7609,105,105.68,104.71,11.0138,0.0954,19.7308,0.0907,80.26666667,59.45,171.603,0.3602,172.162,0.3075,176.379,0.3981,82.7,0,77.9,0,80.6,0,7696,6,0,76,83,162,13,53,35,9901,4774
90.26666667,1.404181185,1.097826087,1.381578947,93.38633333,73.40766667,57.47166667,9.4827,9.3747,9.2671,9.1595,9.052,8.9443,8.8363,8.7287,8.6209,8.5132,8.4053,8.2975,8.1895,8.0818,7.9742,7.8665,7.7585,9.4834,9.3753,9.2678,9.1604,9.0528,8.945,8.837,8.7292,8.6213,8.5136,8.4059,8.2979,8.19,8.0823,7.9747,7.8669,7.7591,9.4826,9.3744,9.267,9.1594,9.0515,8.9441,8.8361,8.7285,8.6204,8.5131,8.405,8.2972,8.1893,8.0815,7.974,7.8661,7.7583,37.09,36.72,38.07,11.147,0.0986,18.694,0.14125,77.88333333,81.7,172.577,0.3498,171.783,0.3964,171.53,0.3864,33.4,0,33.7,0,33.4,0,3527,3,0,44,27,65,0,83,0,2681,1813
90.625,2,2.610169492,2.901960784,71.63356667,56.63703333,44.27326667,9.493,9.391,9.28,9.179,9.069,8.959,8.848,8.738,8.628,8.526,8.416,8.314,8.204,8.094,7.984,7.874,7.763,9.493,9.391,9.281,9.179,9.069,8.959,8.849,8.738,8.628,8.527,8.416,8.314,8.204,8.094,7.984,7.874,7.764,9.493,9.391,9.281,9.179,9.069,8.959,8.849,8.738,8.628,8.527,8.416,8.315,8.205,8.094,7.984,7.874,7.763,17.18,17.16,17.2,10.8977,0.0912,19.578,0.0895,46.11666667,51.63333333,171.541,0.1902,175.043,0.1899,176.281,0.1991,41.41,0,42.106,0,43.306,0,3915,5,0,122,75,145,17,92,0,2950,40073
92.93333333,2.407407407,1.290322581,1.594758065,93.291,73.33133333,57.435,9.4827,9.3748,9.2671,9.1598,9.0521,8.9443,8.8365,8.7287,8.6208,8.5132,8.4053,8.2974,8.1894,8.0819,7.9743,7.8665,7.7586,9.4825,9.3746,9.2668,9.1594,9.0517,8.944,8.8362,8.7283,8.6206,8.5128,8.4049,8.2971,8.1892,8.0816,7.9741,7.8661,7.7583,9.4829,9.3781,9.2612,9.16,9.0522,8.9442,8.8367,8.7287,8.621,8.5131,8.4054,8.2973,8.1895,8.0819,7.9741,7.8664,7.7586,144.3,143,140.3,10.8708,0.0863,20.0927,0.08,67.75,69.91666667,171.48,0.4062,173.417,0.383,171.451,0.3841,66.5,0,69.2,0,70.1,0,4265,8,0,177,123,320,20,113,0,670,46766
81.83333333,0.470880361,0.232970451,0.444386423,93.32433333,73.38233333,57.44833333,9.483,9.3751,9.2673,9.1599,9.0522,8.9445,8.8366,8.7287,8.6207,8.5134,8.4054,8.2975,8.1897,8.0821,7.9742,7.8665,7.7588,9.4827,9.3747,9.2671,9.1594,9.0517,8.9441,8.8363,8.7286,8.6206,8.513,8.405,8.2973,8.1891,8.0815,7.9738,7.8662,7.7585,9.4831,9.3751,9.2674,9.16,9.0523,8.9445,8.8368,8.7288,8.621,8.5133,8.4054,8.2977,8.1898,8.0823,7.9746,7.8667,7.7587,21.13,20.31,21.01,10.9209,0.0883,20.2021,0.0932,50,60.55,173.857,0.4032,175.694,0.3749,177.212,0.4045,65.8,0,68.1,0,70.9,0,4552,8,0,49,94,158,18,34,18,14967,93842
89.33333333,2.277966102,1.704545455,1.824902724,94.41233333,74.29166667,55.54466667,9.4828,9.3746,9.2674,9.1598,9.0519,8.9444,8.8367,8.7286,8.621,8.513,8.4054,8.2974,8.1894,8.082,7.9742,7.8661,7.758,9.4829,9.375,9.267,9.1596,9.052,8.9441,8.8362,8.724,8.6209,8.5129,8.405,8.2973,8.1894,8.0816,7.974,7.8664,7.7586,9.4832,9.3751,9.267,9.1603,9.0525,8.9444,8.8368,8.729,8.6213,8.5131,8.4057,8.2976,8.1897,8.0822,7.9745,7.8668,7.759,15.48,19.22,17.42,10.8175,0.0691,20.2853,0.0661,82.33333333,70,173.259,0.3958,171.104,0.3514,170.962,0.1686,31.1,0,31,0,30.6,0,3737,6,0,60,61,247,18,50,0,7178,57699
89.33333333,1.74137931,1.25,1.395910781,93.403,73.47633333,57.578,9.4827,9.3748,9.2672,9.1596,9.0522,8.9442,8.8365,8.7286,8.6208,8.5132,8.4051,8.2974,8.1895,8.0819,7.9742,7.8665,7.7585,9.4835,9.3756,9.2678,9.1606,9.0526,8.945,8.8371,8.7293,8.6214,8.5139,8.4059,8.2979,8.1903,8.0826,7.9749,7.8671,7.7592,9.4816,9.3746,9.2672,9.1596,9.0519,8.944,8.8363,8.7183,8.6204,8.5127,8.405,8.2971,8.1894,8.0818,7.9741,7.866,7.7585,24.05,37.66,41.66,10.5796,0.0717,19.3031,0.0736,76.03333333,76.45,171.102,0.3668,172.079,0.284,173.767,0.3759,39.4,0,40.1,0,39.6,0,5844,8,0,61,106,279,41,0,24,3601,55752
91.06666667,1.458015267,1.171021378,1.271186441,92.934,73.06733333,57.252,9.4824,9.3742,9.2669,9.1593,9.0518,8.9439,8.8361,8.7281,8.6204,8.5129,8.405,8.2971,8.1894,8.0817,7.9737,7.8663,7.7585,9.4825,9.3747,9.2666,9.1597,9.0516,8.9442,8.8361,8.7281,8.6204,8.5128,8.4051,8.297,8.1893,8.0816,7.974,7.8664,7.7583,9.4827,9.3748,9.2673,9.16,9.052,8.9438,8.8365,8.7286,8.621,8.5132,8.4052,8.2974,8.1893,8.0818,7.974,7.8663,7.7586,24.02,30.92,30.66,6.95862,0.0565,6.95864,0.0649,66.16666667,69.1,170.086,0.3718,174.166,0.3966,169.549,0.3953,40.7,10,38.1,10,38.6,10,7091,7,0,41,90,265,30,0,0,3771,42989
83.06666667,1.474576271,1.182444062,1.300813008,93.823,73.78266667,57.78766667,9.4831,9.375,9.2676,9.1598,9.0523,8.9447,8.8367,8.7288,8.6209,8.5135,8.4055,8.2976,8.1898,8.0821,7.9745,7.8667,7.7589,9.4827,9.375,9.2672,9.1597,9.0521,8.9444,8.8364,8.7285,8.621,8.5132,8.4053,8.2973,8.1896,8.082,7.9743,7.8665,7.7586,9.4826,9.3746,9.267,9.1595,9.0519,8.9441,8.8363,8.7284,8.6206,8.513,8.4051,8.2973,8.1892,8.0815,7.974,7.8662,7.7583,25.38,26.51,27.21,10.6038,0.0834,19.7422,0.1002,68.75,86.58333333,170.977,0.3748,170.837,0.3777,169.687,0.3949,42.3,0,45.3,0,43.6,0,,,,,,,,,,,
85.43333333,1.445422535,1.182879377,1.346379648,94.36633333,74.223,58.17,9.4825,9.3745,9.2668,9.1597,9.0519,8.944,8.8364,8.7284,8.6206,8.5127,8.4049,8.2971,8.1892,8.0816,7.9741,7.8662,7.7582,9.4832,9.3748,9.2672,9.1599,9.0522,8.9443,8.8365,8.7287,8.621,8.5133,8.4052,8.2975,8.1894,8.082,7.9745,7.8664,7.7586,9.4823,9.3745,9.2669,9.1597,9.0518,8.9439,8.8361,8.7282,8.6206,8.5127,8.4049,8.2971,8.1893,8.0817,7.9739,7.8661,7.7583,44.53,44.65,43.98,12.3133,0.1049,22.7143,0.1295,27.66666667,55.38333333,259.941,0.1198,260.067,0.1206,259.385,0.1216,44.36,0,43.01,0,42.2,0,4250,4,0,92,55,100,6,72,0,5967,2540
92,1.603833866,1.924198251,1.647696477,94.811,74.59633333,58.468,9.4825,9.3745,9.2671,9.1596,9.0517,8.944,8.8363,8.7283,8.6205,8.5129,8.4049,8.2972,8.1894,8.0816,7.9739,7.8662,7.7582,9.483,9.3751,9.2672,9.1599,9.0521,8.9496,8.8366,8.7285,8.6212,8.5132,8.4053,8.2975,8.1896,8.082,7.9742,7.8668,7.7586,9.4839,9.3761,9.2681,9.1609,9.053,8.9452,8.8373,8.7293,8.6218,8.514,8.4062,8.2981,8.1903,8.0826,7.975,7.8672,7.7592,110.6,109.7,114.3,12.2119,0.1012,22.2893,0.1386,89.53333333,86.6,257.378,0.1239,250.904,0.1721,251.559,0.1179,44.55,0,44.71,0,44.28,0,2895,6,0,82,56,155,17,62,0,2666,43026
93.86666667,1.709145427,1.669316375,1.749287749,96.113,74.29833333,58.216,9.4921,9.385,9.277,9.1691,9.0605,8.9531,8.8459,8.7381,8.6296,8.5216,8.413,8.3044,8.1961,8.0883,7.9817,7.8744,7.7652,9.4921,9.3852,9.2776,9.1692,9.0601,8.9533,8.844,8.7372,8.6298,8.5205,8.413,8.3044,8.1964,8.0878,7.9817,7.8739,7.7651,9.492,9.385,9.2763,9.1673,9.0599,8.9517,8.8436,8.7353,8.6276,8.5189,8.4121,8.3044,8.196,8.088,7.9819,7.8736,7.7649,145.7,145.4,147.8,10,0.01,20,0.01,89.53333333,78.61666667,200,0.01,200,0.01,200,0.01,40,0,40,0,40,0,4036,7,0,143,86,296,23,103,0,9486,84431
89.33333333,2.721822542,8.293532338,6.163636364,101.8266667,79.91633333,64.00233333,9.4867,9.379,9.2715,9.1642,9.0561,8.9441,8.8415,8.7339,8.6263,8.5189,8.4111,8.3036,8.1959,8.0885,7.9807,7.8732,7.7658,9.4871,9.3794,9.2721,9.1648,9.0575,8.9495,8.842,8.7342,8.6268,8.5193,8.4116,8.3039,8.1962,8.0887,7.9813,7.8736,7.7662,9.487,9.3794,9.2717,9.1647,9.0571,8.9493,8.644,8.732,8.6299,8.5226,8.415,8.3067,8.1996,8.0933,7.983,7.876,7.7723,19.87,21.37,21.29,8.33457,0.0874,8.33462,0.0874,76.93333333,71.53333333,230.159,0.2121,231.225,0.2145,229.996,0.2257,71.9,10,67.6,10,66.6,10,1666,7,0,273,110,150,26,193,0,1875,51122
89.33333333,2.732049037,2.160737813,2.142857143,101.71,79.804,62.33166667,9.4867,9.3816,9.2715,9.1645,9.057,8.9495,8.8417,8.733,8.6266,8.519,8.4112,8.3036,8.196,8.0884,7.981,7.8735,7.7658,9.4865,9.3789,9.2715,9.1647,9.0565,8.9491,8.8415,8.7338,8.6267,8.5188,8.411,8.3034,8.1954,8.0884,7.9808,7.8732,7.7658,9.4867,9.3789,9.2715,9.1643,9.0567,8.9491,8.8414,8.7339,8.6269,8.5189,8.4112,8.3035,8.1959,8.0884,7.9808,7.8732,7.7655,17.72,19.95,20.65,8.07734,0.0936,8.07738,0.0776,68.38333333,69.85,235.419,0.2257,236.246,0.2261,233.156,0.2262,68.7,10,63.5,10,68,10,1533,8,0,295,114,190,27,204,0,9717,10123
94.375,3,3,3,102.3333333,80.33333333,62.66666667,9.484761905,9.377018009,9.269199134,9.161455238,9.053636364,8.945892468,8.838073593,8.730329697,8.622510823,8.514766926,8.406948052,8.299204156,8.191385281,8.083641385,7.975822511,7.868078615,7.76025974,9.484761905,9.377018009,9.269199134,9.161455238,9.053636364,8.945892468,8.838073593,8.730329697,8.622510823,8.514766926,8.406948052,8.299204156,8.191385281,8.083641385,7.975822511,7.868078615,7.76025974,9.484761905,9.377018009,9.269199134,9.161455238,9.053636364,8.945892468,8.838073593,8.730329697,8.622510823,8.514766926,8.406948052,8.299204156,8.191385281,8.083641385,7.975822511,7.868078615,7.76025974,20,20,20,10,0.01,20,0.01,78.56666667,78.28333333,200,0.01,200,0.01,200,0.01,40,0,40,0,40,0,2075,6,0,257,125,165,24,177,24,2906,51426
98.03333333,0.767634855,,2.664233577,101.6466667,79.741,62.26166667,9.495,9.3873,9.2795,9.1718,9.0641,8.9563,8.8485,8.7408,8.6331,8.5253,8.4176,8.3099,8.2022,8.0944,7.9867,7.879,7.7712,9.4951,9.3874,9.2796,9.172,9.0641,8.9564,8.8487,8.7409,8.6331,8.5254,8.4177,8.31,8.2022,8.0945,7.9868,7.8791,7.7713,9.4949,9.3871,9.2794,9.1717,9.064,8.9562,8.8485,8.7408,8.633,8.5253,8.4176,8.3099,8.2022,8.0945,7.9868,7.8791,7.7714,20.4,22.4,22.61,12.4586,0.103,21.9441,0.1197,82.5,55.48333333,254.431,0.3041,257.623,0.2073,250.053,0.2073,61.5,0,61.3,0,61.8,0,3759,6,0,332,159,320,2,19,0,2095,68883
99.90833333,2.489361702,1.708333333,1.766570605,102.0033333,80.06333333,62.53733333,9.4949,9.3871,9.2794,9.1717,9.0639,8.9562,8.8484,8.7406,8.6329,8.5252,8.4175,8.3097,8.202,8.0943,7.9866,7.8788,7.7711,9.5131,9.4014,9.2797,9.1721,9.0846,8.9568,8.8491,8.7413,8.6335,8.5255,8.4178,8.31,8.2023,8.0945,7.9868,7.8794,7.7714,9.4947,9.3871,9.2794,9.1717,9.064,8.9563,8.8484,8.7407,8.633,8.5252,8.4176,8.3099,8.2022,8.0945,7.9868,7.8791,7.7714,35.67,36.26,34.92,8.13081,0.0871,8.13075,0.0868,91.85,61.26666667,256.263,0.2221,254.118,0.2267,251.251,0.227,63.4,10,64.7,10,63.2,10,2142,5,0,261,134,125,23,179,0,1273,45399
100,3,3,3,101.6666667,79.66666667,62.33333333,9.484761905,9.377018009,9.269199134,9.161455238,9.053636364,8.945892468,8.838073593,8.730329697,8.622510823,8.514766926,8.406948052,8.299204156,8.191385281,8.083641385,7.975822511,7.868078615,7.76025974,9.484761905,9.377018009,9.269199134,9.161455238,9.053636364,8.945892468,8.838073593,8.730329697,8.622510823,8.514766926,8.406948052,8.299204156,8.191385281,8.083641385,7.975822511,7.868078615,7.76025974,9.484761905,9.377018009,9.269199134,9.161455238,9.053636364,8.945892468,8.838073593,8.730329697,8.622510823,8.514766926,8.406948052,8.299204156,8.191385281,8.083641385,7.975822511,7.868078615,7.76025974,20,20,20,12.3821,0.1079,22.0549,0.192,89.16666667,63.3,252.581,0.222,257.6,0.2277,257.288,0.2318,65.5,0,65.4,0,62.6,0,2026,6,0,262,117,274,25,184,0,2128,46828
87.45833333,1.513227513,1.387024609,1.740976645,101.0733333,79.29266667,61.997,9.4863,9.3785,9.2709,9.1636,9.0562,8.9486,8.8413,8.7332,8.6259,8.5184,8.4107,8.3029,8.1853,8.088,7.9805,7.873,7.7655,9.4861,9.3784,9.2708,9.1638,9.0562,8.9487,8.841,8.7334,8.6257,8.5185,8.4107,8.3031,8.1954,8.0879,7.9805,7.8729,7.7652,9.486,9.3784,9.2709,9.164,9.0562,8.9487,8.8411,8.7332,8.626,8.5182,8.4105,8.3032,8.1951,8.0881,7.9803,7.8728,7.7654,29.64,33.66,33.61,12.6246,0.1021,22.2565,0.129,79.58333333,54.6,256.511,0.1176,258.64,0.1142,251.415,0.1139,65.7,0,65.5,0,64.7,0,3607,5,0,281,128,331,2,19,21,2140,59729
89.19166667,1.497005988,4.668049793,2.162907268,100.4883333,78.77833333,61.516,9.4949,9.3872,9.2794,9.1717,9.064,8.9563,8.8485,8.7407,8.633,8.5253,8.4175,8.3098,8.2021,8.0943,7.9866,7.8789,7.7712,9.4951,9.3875,9.2797,9.172,9.0642,8.9564,8.8487,8.7409,8.6332,8.5254,8.4177,8.31,8.2023,8.0946,7.9868,7.8791,7.7714,9.495,9.3873,9.2795,9.1718,9.0641,8.9563,8.8486,8.7408,8.6331,8.5254,8.4177,8.31,8.2023,8.0946,7.9869,7.8792,7.7714,21.25,30.04,27.09,12.5646,0.1013,22.0311,0.111,86.26666667,56.55,254.227,0.2286,254.915,0.1999,251.483,0.2288,122.1,0,124.3,0,119.7,0,2399,5,0,225,84,186,39,176,11,5145,5058
87.45833333,2.870967742,1.872727273,1.913043478,101.8033333,79.86833333,62.35566667,9.486,9.3785,9.271,9.1637,9.0561,8.9488,8.8411,8.7334,8.6262,8.5184,8.4107,8.3031,8.1953,8.088,7.9806,7.8732,7.7655,9.4863,9.3787,9.2711,9.1638,9.0561,8.9487,8.8412,8.7334,8.626,8.5185,8.4107,8.303,8.1952,8.0877,7.9805,7.873,7.7652,9.4861,9.3786,9.2711,9.1639,9.0563,8.9488,8.8412,8.7334,8.626,8.5183,8.4109,8.3032,8.1955,8.0881,7.9806,7.8729,7.7653,58.18,58.44,66.78,12.6029,0.1212,22.5513,0.1323,54.73333333,81.55,287.788,0.3075,287.821,0.6777,286.914,0.4372,73.1,0,73.2,0,69.3,0,2095,7,0,109,101,214,52,80,0,3300,5208
