score,Insu R1,Insu R2,Insu R3,SC Tap1,SC Tap2,SC Tap3,R12.1,R12.2,R12.3,R12.4,R12.5,R12.6,R12.7,R12.8,R12.9,R12.10,R12.11,R12.12,R12.13,R12.14,R12.15,R12.16,R12.17,R23.1,R23.2,R23.3,R23.4,R23.5,R23.6,R23.7,R23.8,R23.9,R23.10,R23.11,R23.12,R23.13,R23.14,R23.15,R23.16,R23.17,R31.1,R31.2,R31.3,R31.4,R31.5,R31.6,R31.7,R31.8,R31.9,R31.10,R31.11,R31.12,R31.13,R31.14,R31.15,R31.16,R31.17,x10,x20,x30,Cap HL,Tan HL,Cap LH,Tan LH,BD Main,BD OLTC,Bush1 cap,Bush1 tan,Bush2 cap,Bush2 tan,Bush3 cap,Bush3 tan,Surge1 loss,Surge1 leak,Surge2 loss,Surge2 leak,Surge3 loss,Surge3 leak,CO2,C2H4,C2H2,C2H6,CH4,CO,C3H6,C3H8,H2,O2,N2
89.33333333,2.488888889,1.80141844,1.889952153,101.41,79.53466667,62.15533333,9.4859,9.3783,9.2707,9.1637,9.0563,8.9485,8.841,8.7332,8.6255,8.5181,8.4107,8.3031,8.1952,8.0879,7.9805,7.8728,7.7654,9.4859,9.3786,9.2708,9.1638,9.0564,8.9485,8.841,8.7336,8.6259,8.5183,8.4109,8.3032,8.1952,8.088,7.9807,7.873,7.7653,9.4862,9.3785,9.2709,9.1637,9.0562,8.9487,8.8405,8.7334,8.6259,8.5183,8.4108,8.3029,8.1953,8.0879,7.9805,7.8728,7.7653,26.89,25.98,28.17,12.3724,0.0961,22.2091,0.1421,80.61666667,69.56666667,250.736,0.2164,251.422,0.2061,252.434,0.2239,62.1,10,64.9,10,63,10,7680,5,0,190,109,220,47,143,13,3013,3268
90.66666667,3,3,3,101.8533333,79.85566667,62.36633333,9.4862,9.3784,9.2711,9.1637,9.0564,8.9487,8.8411,8.7334,8.6258,8.5183,8.4108,8.3031,8.1954,8.088,7.9805,7.8729,7.7653,9.4862,9.3784,9.2711,9.1639,9.0564,8.949,8.8415,8.7336,8.6261,8.5185,8.4108,8.3032,8.1953,8.0881,7.9807,7.873,7.7653,9.4862,9.3785,9.2684,9.1639,9.0563,8.9488,8.8414,8.7334,8.6259,8.5184,8.4108,8.3032,8.1953,8.0879,7.9805,7.8729,7.7653,26.57,25.91,26.03,12.4565,0.1174,22.153,0.1224,79.68333333,85.55,251.645,0.228,251.601,0.2309,252.41,0.2533,70.7,0,78.7,0,72.2,0,4192,4,0,256,132,260,27,184,0,13683,82934
85.58333333,1.80385289,1.607142857,2.862745098,102.14,80.11966667,62.472,9.4963,9.3829,9.2754,9.1673,9.0598,8.9521,8.8443,8.7364,8.629,8.5213,8.4133,8.3057,8.198,8.0901,7.9828,7.875,7.7671,9.4907,9.3835,9.2754,9.1677,9.0601,8.9522,8.8444,8.7368,8.6294,8.5212,8.4138,8.3062,8.1982,8.0908,7.9829,7.8752,7.7678,9.4904,9.3831,9.2753,9.1676,9.0601,8.9523,8.8442,8.7371,8.6291,8.5215,8.414,8.3056,8.1988,8.0907,7.9828,7.8756,7.7678,18.89,19.41,18.16,12.5123,0.1069,22.0082,0.1122,87.73333333,41.51666667,251.206,0.228,251.554,0.2265,253.51,0.3824,66.8,0,68.9,0,62.9,0,6259,5,0,245,120,199,171,0,0,3318,48382
89.33333333,,2,,102.11,80.11,62.51766667,9.49,9.3824,9.2739,9.1689,9.0592,8.9503,8.8409,8.739,8.6279,8.5195,8.4118,8.3031,8.1974,8.0851,7.9812,7.871,7.7672,9.4902,9.3823,9.2746,9.1668,9.0592,8.9516,8.8438,8.736,8.6284,8.5207,8.4128,8.3054,8.1976,8.0898,7.9824,7.875,7.7669,9.4896,9.3822,9.2743,9.1663,9.0591,8.9511,8.8432,8.7355,8.628,8.519,8.4129,8.3051,8.197,8.0893,7.9817,7.8743,7.7663,22.81,29.31,24.75,9.0911,0.1358,17.9648,0.0832,95.91666667,86.6,176.57,0.4282,180.228,0.5952,176.769,0.446,35.2,0,37.8,0,37.5,0,1203,8,0,306,129,194,205,0,0,14191,10149
90.26666667,2.955082742,1.886446886,1.118577075,101.7466667,79.707,62.23133333,9.4864,9.3787,9.2712,9.1641,9.0566,8.9491,8.8414,8.7338,8.6261,8.5186,8.411,8.3031,8.1955,8.0882,7.9806,7.8731,7.7655,9.4863,9.3785,9.2709,9.164,9.0564,8.9487,8.8412,8.7336,8.626,8.5185,8.4109,8.3032,8.1954,8.0882,7.9807,7.8731,7.7654,9.4866,9.3788,9.2712,9.164,9.0566,8.949,8.8413,8.7336,8.6263,8.5186,8.4107,8.3034,8.1956,8.0881,7.9807,7.873,7.7655,34.35,34.75,34,12.2743,0.1054,22.3007,0.1283,92.8,80.93333333,252.638,0.2383,256.316,0.2657,255.796,0.2426,88.7,0,86.2,0,86.3,0,1716,8,0,226,123,210,31,155,0,1569,59243
92.93333333,2.025352113,1.803977273,1.483146067,102.3066667,80.21966667,62.56066667,9.4863,9.3785,9.2711,9.1639,9.0562,8.9489,8.8413,8.7336,8.6261,8.5185,8.4108,8.3033,8.1956,8.088,7.9807,7.873,7.7655,9.4863,9.3786,9.271,9.1639,9.0565,8.9485,8.8411,8.7337,8.6262,8.5184,8.4108,8.3034,8.1954,8.0881,7.9807,7.8729,7.7654,9.4865,9.3788,9.2713,9.164,9.0566,8.9489,8.8413,8.7336,8.6261,8.5186,8.4108,8.3033,8.1955,8.0881,7.9807,7.8731,7.7653,33.29,33.74,33.17,12.3165,0.1087,22.1133,0.138,71.18333333,98.31666667,254.987,0.2371,255.363,0.2402,247.861,0.2262,118.6,0,121.7,0,115.8,0,3726,7,0,234,132,312,25,163,0,1424,60105
91.06666667,2.25,1.628415301,1.505175983,133.5166667,105.8133333,83.885,9.4754,9.3689,9.2579,9.1518,9.041,8.9347,8.8282,8.7218,8.6153,8.5091,8.3983,8.2915,8.1805,8.0744,7.968,7.8618,7.7555,9.4746,9.3683,9.2576,9.1513,9.0405,8.9343,8.8278,8.7215,8.6152,8.5088,8.3976,8.2913,8.1801,8.0741,7.9678,7.8613,7.7552,9.4754,9.3691,9.2579,9.1522,9.041,8.9348,8.8283,8.7218,8.6152,8.5092,8.3982,8.2917,8.1808,8.0746,7.9683,7.8619,7.7555,47.81,44.49,43,12.1613,0.0973,22.1154,0.14,77.43333333,65.66666667,249.212,0.2396,248.796,0.225,248.836,0.2406,61.3,0,60.2,0,57.4,0,11402,7,0,346,251,524,28,229,0,13335,92477
95.6,1.951672862,1.467889908,1.650759219,95.11583333,74.60223333,58.346,9.4869,9.3788,9.2714,9.1643,9.0566,8.949,8.8413,8.7338,8.6261,8.5187,8.4111,8.3032,8.1957,8.0882,7.9807,7.87352,7.7656,9.4866,9.3787,9.2711,9.1641,9.0566,8.9489,8.8414,8.7335,8.626,8.5187,8.4109,8.3034,8.1954,8.0883,7.9808,7.8732,7.7654,9.4865,9.3789,9.2712,9.1641,9.0566,8.9488,8.8414,8.7337,8.6262,8.5185,8.4109,8.3034,8.1956,8.0883,7.9809,7.8731,7.7655,25.53,25.46,26.02,12.2204,0.0943,21.9978,0.1522,93.4,72.5,254.637,0.2528,256.532,0.2344,249.218,0.3261,62.2,0,62.4,0,58.7,0,1880,8,0,227,143,351,24,150,0,825,52871
88,2.126789366,1.504854369,1.56892779,94.7825,74.3369,58.16266667,9.4866,9.3788,9.2712,9.1641,9.0567,8.9491,8.8416,8.7338,8.6264,8.5188,8.4112,8.3035,8.1958,8.0882,7.9807,7.8733,7.7656,9.4865,9.3788,9.2712,9.1641,9.0565,8.9489,8.8414,8.7337,8.6262,8.5186,8.411,8.3034,8.1958,8.0883,7.9807,7.8731,7.7657,9.4865,9.3781,9.2712,9.1641,9.0566,8.9488,8.8414,8.7336,8.6262,8.5186,8.411,8.3034,8.1955,8.0881,7.9806,7.873,7.7655,38.53,39.12,39.92,12.3928,0.108,23.0012,0.4761,,,257.877,0.4573,257.214,0.5227,257.095,0.2374,67.5,0,67.9,0,69.2,0,3768,8,0,179,130,256,23,118,0,9185,72653
92.13333333,1.372262774,8.375,2.417582418,101.3,79.44733333,62.06066667,9.4864,9.3792,9.2716,9.1641,9.0565,8.9494,8.8417,8.7337,8.6268,8.5189,8.4113,8.3033,8.196,8.0885,7.9808,7.8731,7.7656,9.4867,9.3788,9.271,9.1641,9.057,8.9488,8.8412,8.7342,8.6267,8.5191,8.4108,8.3037,8.1958,8.0884,7.9807,7.8733,7.7655,9.4872,9.3787,9.2714,9.1645,9.0564,8.9494,8.8413,8.7342,8.6259,8.519,8.4107,8.3034,8.1955,8.0882,7.9808,7.8728,7.7656,28.35,27.91,27.74,12.517,0.1009,22.5112,0.2684,93.85,82.18333333,260.277,0.2839,256.046,0.238,254.869,0.2348,65.1,0,66,0,62,0,8101,5,0,129,133,351,51,95,24,11889,6417
95.6,1.871428571,1.893442623,1.58125,101.11,79.28033333,61.905,9.4869,9.3788,9.2715,9.1644,9.0567,8.9493,8.8415,8.7339,8.6263,8.5189,8.4112,8.3035,8.1957,8.0883,7.981,7.8734,7.7657,9.4867,9.3791,9.2716,9.1643,9.0568,8.9493,8.8416,8.734,8.6263,8.5188,8.4113,8.3037,8.1958,8.0884,7.9809,7.8733,7.7657,9.4865,9.3791,9.2713,9.1643,9.0567,8.9492,8.8414,8.7339,8.6262,8.5186,8.4111,8.3034,8.1955,8.0882,7.9808,7.8732,7.7657,19.45,19.76,19.52,12.3085,0.1063,21.9787,0.1202,95.36666667,93.68333333,248.731,0.2312,256.655,0.2448,240.497,0.3809,76.1,0,75.6,0,73.3,0,6545,3,0,157,116,366,46,118,11,14189,5224
89.33333333,2.62962963,2.187919463,2.255319149,80.746,80.58,80.48666667,9.4864,9.379,9.2715,9.1641,9.0566,8.9492,8.8414,8.7339,8.6263,8.5188,8.4111,8.3034,8.1957,8.0883,7.9807,7.8732,7.7656,9.4867,9.3788,9.2711,9.164,9.0566,8.949,8.8416,8.7337,8.6263,8.5187,8.411,8.3035,8.1956,8.0883,7.9809,7.8733,7.7657,9.4865,9.379,9.2714,9.1641,9.0565,8.9491,8.8414,8.7337,8.6262,8.5187,8.4109,8.3036,8.1956,8.0883,7.9807,7.8732,7.7655,17.96,17.06,18.01,12.4201,0.108,22.3267,0.1314,98.23333333,76.21666667,255.344,0.2547,254.833,0.2467,256.035,0.3726,79.7,0,78.4,0,73.4,0,4672,6,0,8,33,161,37,21,0,3520,3361
89.33333333,2.144927536,1.54396728,1.884026258,80.97933333,80.36,80.87133333,9.4869,9.3792,9.2716,9.1644,9.0568,8.9417,8.8417,8.7339,8.6265,8.5181,8.4111,8.3035,8.1959,8.0884,7.9811,7.8734,7.7656,9.4865,9.3789,9.2714,9.164,9.0565,8.9493,8.8415,8.7338,8.6263,8.5188,8.411,8.3033,8.1958,8.0884,7.9809,7.8733,7.7657,9.4868,9.3791,9.2713,9.1642,9.0568,8.9492,8.8415,8.7338,8.6263,8.5188,8.4111,8.3034,8.1956,8.0883,7.9807,7.8734,7.7656,19.38,20.87,18.77,12.243,0.1027,22.659,0.1191,94.1,88.43333333,255.944,0.3089,250.616,0.143,255.322,0.3139,149.7,0,132,0,141.2,0,4996,6,0,10,38,216,34,19,0,11645,5614
85.44166667,2.530973451,2.077922078,2.145833333,100.95,79.182,61.84566667,9.4867,9.3788,9.2713,9.1643,9.0565,8.949,8.84136,8.7337,8.6263,8.5187,8.4111,8.3033,8.1955,8.088,7.9819,7.8733,7.7655,9.4866,9.3788,9.2711,9.1642,9.0564,8.9491,8.8415,8.7339,8.6262,8.5188,8.4111,8.3033,8.1957,8.0881,7.9808,7.8732,7.7659,9.4864,9.3789,9.2715,9.1643,9.0568,8.9492,8.8414,8.7338,8.6262,8.5188,8.4112,8.3034,8.1959,8.0884,7.9808,7.8731,7.7656,20.85,19.08,20.21,4.16499,0.1027,22.4923,0.1191,53.31666667,41.25,254.03,0.3089,245.59,0.143,244.709,0.3139,128.5,0,125.8,0,131.2,0,2930,6,0,83,99,125,21,58,35,2530,40904
93.86666667,2.548179872,1.863013699,2.033333333,100.9066667,79.13733333,61.81033333,9.4865,9.379,9.2714,9.1645,9.0569,8.9491,8.8415,8.734,8.6264,8.5187,8.411,8.3035,8.1957,8.0885,7.9808,7.8735,7.7656,9.4867,9.3791,9.2715,9.1643,9.0567,8.9491,8.8415,8.7339,8.6262,8.519,8.4109,8.3036,8.1958,8.0884,7.9808,7.8732,7.7657,9.4867,9.3789,9.2711,9.1642,9.0565,8.9489,8.8416,8.7339,8.6262,8.5188,8.4109,8.3036,8.1955,8.0882,7.9807,7.8735,7.7657,24.71,24.6,24.91,10.6028,0.0972,17.568,0.2096,83.06666667,70.68333333,205.117,0.3759,205.58,0.3805,205.047,0.3793,39.4,0,38,0,35.1,0,4477,6,0,160,152,417,22,104,46,3245,64104
86.8,1.837769328,1.403100775,1.741935484,100.91,79.14833333,61.897,9.4864,9.3789,9.2711,9.164,9.0564,8.9488,8.8413,8.7337,8.6263,8.5185,8.4111,8.3033,8.1955,8.0884,7.9807,7.8731,7.7657,9.4867,9.379,9.2712,9.1641,9.0566,8.949,8.8414,8.7336,8.6262,8.5188,8.4108,8.3033,8.1958,8.0882,7.9807,7.8731,7.7657,9.4864,9.3789,9.2711,9.1641,9.0564,8.9491,8.8414,8.7337,8.6261,8.5187,8.4109,8.3034,8.1954,8.0879,7.9804,7.8729,7.7652,22.02,23.5,25.7,10.8062,0.1032,18.2153,0.1502,70.33333333,88.95,205.129,0.3689,204.05,0.3544,206.805,0.3394,45.1,10,46.3,10,49.5,10,3688,5,0,166,140,473,21,113,33,1408,40909
84.66666667,1.617021277,1.162162162,1.504950495,100.85,79.13166667,61.85333333,9.4663,9.3787,9.2712,9.1639,9.0565,8.9487,8.8412,8.7336,8.6263,8.5185,8.4106,8.3033,8.1955,8.0881,7.9807,7.8731,7.7657,9.4866,9.3789,9.2712,9.1642,9.0564,8.9491,8.8416,8.7336,8.6262,8.5188,8.411,8.3033,8.1957,8.0882,7.9808,7.8733,7.7656,9.4864,9.3789,9.271,9.1639,9.0566,8.9487,8.8413,8.7337,8.6261,8.5183,8.4106,8.3031,8.1954,8.088,7.9806,7.873,7.7654,22.02,23.5,25.7,10.7669,0.1037,18.3407,0.1669,88.01666667,92.4,206.359,0.3767,205.521,0.3661,204.533,0.335,42.2,10,41.8,10,43.1,10,3602,5,0,7,34,220,17,15,24,1476,51137
93.73333333,2.25,1.628415301,1.505175983,98.73666667,77.08733333,59.944,9.5078,9.3978,9.2875,9.1776,9.0575,8.9572,8.8471,8.7367,8.6267,8.5168,8.4063,8.2962,8.1859,8.076,7.9661,7.8558,7.7456,9.5079,9.3976,9.2875,9.1776,9.0674,8.9574,8.8471,8.7368,8.6269,8.5167,8.4064,8.2963,8.186,8.0761,7.9663,7.8558,7.7456,9.5076,9.3976,9.2873,9.1775,9.0677,8.9574,8.8473,8.737,8.6268,8.5167,8.4065,8.2961,8.1857,8.0759,7.9659,7.8557,7.7456,23.41,24.28,23.57,10.973,0.0824,17.9416,0.0954,84.06666667,77.06666667,208.246,0.3607,207.536,0.333,207.616,0.3546,28.4,0,30.7,0,27.7,0,2958,3,0,4,13,918,14,0,0,14631,75011
89.19166667,2.424892704,1.585535466,1.603703704,103.4833333,80.53,63.80666667,9.5074,9.3972,9.2871,9.1767,9.0665,8.956,8.846,8.736,8.6258,8.5151,8.4053,8.2953,8.1847,8.0748,7.9644,7.8543,7.7438,9.5072,9.3967,9.2865,9.1764,9.0663,8.956,8.8458,8.7358,8.6253,8.5152,8.4054,8.2952,8.1847,8.0747,7.9643,7.8541,7.744,9.5072,9.3973,9.2866,9.1767,9.0663,8.9563,8.8464,8.7358,8.6255,8.5157,8.4055,8.295,8.1846,8.0748,7.9646,7.8543,7.7443,23.81,25.2,24.1,11.2346,0.106,18.1551,0.1161,56.58333333,89.66666667,209.792,0.5133,207.451,0.4512,213.653,0.6266,38.3,0,36.5,0,36.4,0,3817,6,0,5,15,1181,17,14,0,12813,73452
92.8,1.959314775,1.638361638,1.085106383,101.3566667,78.88666667,61.75666667,9.5079,9.3982,9.2872,9.1768,9.0668,8.9573,8.8465,8.7362,8.6261,8.5163,8.4054,8.2955,8.1857,8.0751,7.965,7.8546,7.7449,9.5169,9.3985,9.2881,9.1778,9.0679,8.9574,8.8472,8.7371,8.6269,8.5163,8.4062,8.2962,8.186,8.0757,7.9653,7.855,7.7449,9.5078,9.3976,9.2871,9.1776,9.067,8.9566,8.8464,8.7364,8.626,8.5161,8.4056,8.2954,8.1855,8.075,7.9649,7.855,7.7447,20.7,22.8,22.05,11.044,0.1847,19.2194,0.1579,82.35,77.1,205.949,0.1828,205.786,0.1887,267.875,0.1937,45,0,45.4,0,46.7,0,4524,3,0,4,13,1086,15,0,0,8403,51275
93.86666667,1.720472441,1.224350205,1.725856698,97.553,76.18533333,59.28033333,9.5076,9.3972,9.287,9.1773,9.0676,8.9571,8.8472,8.7365,8.6265,8.5166,8.4062,8.2959,8.1858,8.0758,7.9657,7.8557,7.7454,9.5069,9.3966,9.2869,9.1774,9.0672,8.9571,8.8465,8.7365,8.6261,8.5162,8.4059,8.2958,8.1854,8.0754,7.9654,7.8551,7.7452,9.5075,9.3979,9.2868,9.1777,9.0678,8.9575,8.8471,8.7369,8.6263,8.5168,8.4064,8.2962,8.1855,8.0757,7.9657,7.8555,7.7452,102.8,102.7,103.2,10.5444,0.0862,22.5816,0.0686,82.38333333,83.06666667,174.047,0.3644,172.855,0.3628,173.427,0.3767,27.2,0,29.5,0,28.6,0,11092,3,0,7,29,549,16,14,0,14118,81013
94.66666667,1.650118203,1.494699647,1.594029851,96.84666667,75.56866667,58.70266667,9.5075,9.398,9.2879,9.1774,9.068,8.9567,8.8478,8.7363,8.6275,8.5168,8.4069,8.2969,8.1865,8.0766,7.9665,7.8562,7.7452,9.5071,9.398,9.2872,9.177,9.0678,8.9581,8.8478,8.7374,8.6267,8.5164,8.4062,8.2959,8.1866,8.0756,7.9663,7.8555,7.7461,9.5091,9.3987,9.2885,9.1784,9.0683,8.9573,8.8461,8.7359,8.6253,8.5157,8.4072,8.2968,8.1851,8.0746,7.9654,7.8563,7.7461,24.83,24.53,24.12,10.6531,0.1245,21.4034,0.0953,94.58333333,85.81666667,172.846,0.3793,173.722,0.3873,172.974,0.3656,66.7,0,67.5,0,67.6,0,7570,0,0,6,24,782,15,14,0,3677,46869
96.53333333,2.241573034,1.801526718,2.623931624,98.09533333,76.57366667,59.49733333,9.5157,9.4054,9.291,9.1847,9.0744,8.9641,8.8537,8.7434,8.6331,8.5228,8.4125,8.3023,8.192,8.0817,7.9714,7.8611,7.7508,9.5153,9.405,9.2948,9.1844,9.0741,8.9638,8.8534,8.7433,8.6328,8.5226,8.4123,8.302,8.1917,8.0814,7.9711,7.8609,7.7506,9.5152,9.4049,9.2946,9.1844,9.0743,8.9638,8.8534,8.7431,8.6328,8.5226,8.4123,8.302,8.1918,8.0815,7.9713,7.861,7.7507,42.9,42.83,42.7,11.2965,0.1439,19.4817,0.1495,87.05,89.48333333,209.323,0.3545,208.695,0.3626,210.353,0.3601,32.2,0,30.6,0,30.2,0,5254,4,0,6,22,612,15,14,0,18547,91173
92.8,1.716814159,1.317220544,1.497695853,94.96766667,74.48866667,58.20403333,9.4829,9.3749,9.2672,9.1598,9.052,8.9442,8.8364,8.7284,8.6209,8.5131,8.4051,8.2974,8.1894,8.0818,7.9743,7.8665,7.7587,9.4835,9.3756,9.268,9.1606,9.0527,8.9449,8.837,8.729,8.6215,8.5139,8.4058,8.2978,8.1902,8.0825,7.9746,7.867,7.7593,9.4825,9.3745,9.2672,9.1595,9.0519,8.9443,8.8363,8.7282,8.6206,8.5129,8.4049,8.2972,8.1894,8.0816,7.9741,7.8662,7.7583,23.7,25.8,24.03,11.1847,0.1033,18.854,0.1829,79.4,70.3,207.629,0.3677,209.396,0.3677,208.985,0.3736,20.9,0,22.2,0,21.5,0,4386,7,0,263,146,430,26,197,0,4338,87693
92.93333333,1.457142857,1.215488215,1.390804598,94.48866667,74.093,57.873,9.483,9.37251,9.2672,9.1596,9.0518,8.944,8.8366,8.7285,8.6206,8.5132,8.4051,8.2976,8.1897,8.082,7.9744,7.8665,7.7586,9.4824,9.3744,9.267,9.1594,9.052,8.9438,8.836,8.7279,8.6204,8.5127,8.4049,8.297,8.1892,8.0817,7.974,7.8662,7.7585,9.4824,9.3746,9.2669,9.1596,9.0519,8.9442,8.8363,8.7282,8.6207,8.5131,8.405,8.2973,8.1898,8.0817,7.9741,7.8663,7.7584,23.94,24.4,24.68,11.3087,0.1171,19.2281,0.198,84.75,82.38333333,210.669,0.1603,211.7,0.1607,210.299,0.1837,27.3,0,34.7,0,34.2,0,4437,6,0,260,159,405,27,197,0,9319,68893
92.8,1.481481481,1.528,1.247030879,96.831,75.53,58.71966667,9.5072,9.3972,9.2868,9.1733,9.067,8.9567,8.8467,8.7367,8.6263,8.5164,8.4061,8.296,8.1856,8.0757,7.9656,7.8555,7.7452,9.5071,9.3971,9.2868,9.1771,9.0671,8.9567,8.8469,8.7364,8.6264,8.5163,8.4061,8.2957,8.1854,8.0756,7.9655,7.8554,7.7452,9.5079,9.3975,9.2874,9.1775,9.0675,8.9573,8.8472,8.7367,8.6268,8.5167,8.4063,8.2962,8.1859,8.076,7.9658,7.8557,7.7456,17.07,18.36,18.09,8.13345,0.1294,8.13348,0.1294,81.81666667,83.83333333,252.541,0.2281,250.109,0.219,249.584,0.2163,22.5,10,21.5,10,21.1,10,11702,0,0,5,23,478,16,14,0,16606,93583
92,1.41,1.22826087,1.426470588,96.843,75.606,58.77066667,9.5078,9.3977,9.2875,9.1778,9.0675,8.9576,8.8472,8.7371,8.627,8.5167,8.4064,8.2963,8.186,8.076,7.9661,7.8559,7.7456,9.5075,9.3973,9.287,9.1773,9.0672,8.9571,8.8468,8.7368,8.6265,8.5165,8.4062,8.296,8.1856,8.0758,7.9658,7.8556,7.7454,9.5079,9.3975,9.2874,9.1775,9.0675,8.9575,8.8471,8.737,8.6269,8.5165,8.4065,8.2964,8.186,8.0758,7.966,7.8557,7.7457,15.79,15.13,15.48,11.3451,0.1153,18.2437,0.14,89.61666667,86.38333333,210.429,0.2287,214.615,0.2366,210.463,0.2184,36.9,0,33.9,0,34,0,10920,0,0,6,28,421,17,14,0,12636,84191
89.33333333,1.779527559,1.811594203,1.570881226,96.47866667,75.299,58.528,9.5076,9.3973,9.2871,9.1774,9.0674,8.9571,8.8471,8.7368,8.6265,8.5166,8.4063,8.2961,8.1858,8.0757,7.9658,7.8557,7.7453,9.5067,9.3964,9.2864,9.1767,9.0665,8.9565,8.8464,8.736,8.6261,8.5162,8.4057,8.2955,8.1852,8.0755,7.9654,7.8554,7.7451,9.5076,9.3971,9.287,9.1773,9.0672,8.957,8.8468,8.7367,8.6265,8.5162,8.4062,8.2961,8.1857,8.0757,7.9656,7.8553,7.7433,22.07,21.45,20.83,10.8123,0.11,22.3841,0.1116,83.51666667,74.23333333,169.275,0.2429,169.578,0.2247,168.576,0.2324,34.8,0,35.3,0,34.2,0,5591,4,0,4,16,1141,14,13,0,2985,46920
89.33333333,1.986394558,0.447368421,1.028571429,98.527,77.123,60.171,9.5146,9.402,9.2802,9.1722,9.0648,8.9645,8.849,8.7556,8.639,8.526,8.4283,8.3212,8.204,8.105,7.9875,7.881,7.7716,9.495,9.3873,9.2796,9.1719,9.0642,8.9564,8.8486,8.7409,8.6331,8.5254,8.4177,8.31,8.2023,8.0946,7.9868,7.8791,7.7714,9.4949,9.3872,9.2795,9.1718,9.064,8.9563,8.8485,8.7408,8.633,8.5254,8.4177,8.31,8.2022,8.0946,7.9868,7.8792,7.7714,20.85,23.01,22.86,7.5735,0.209,15.1984,0.4595,88.45,79.93333333,261.73,0.1108,264.306,0.1088,261.963,0.2905,17.7,0,18.8,0,18.3,0,899,3,0,43,27,109,30,65,10,697,2050
93.73333333,1.828358209,1.661971831,1.173006135,96.35733333,75.19933333,58.449,9.5073,9.3971,9.2868,9.1774,9.0674,8.937,8.8468,8.7367,8.6266,8.5164,8.4063,8.2959,8.1858,8.0758,7.9659,7.8555,7.7455,9.5071,9.3971,9.2868,9.1774,9.0674,8.937,8.8468,8.7367,8.6266,8.5164,8.406,8.2959,8.1858,8.0758,7.9659,7.8555,7.7455,9.5075,9.3972,9.2869,9.1773,9.0672,8.957,8.8467,8.7366,8.6265,8.5162,8.4061,8.296,8.1854,8.0758,7.9657,7.8556,7.7453,20.55,20.39,20.15,10.7679,0.0877,22.1988,0.0661,80.75,83.75,176.481,0.3982,176.413,0.3854,176.26,0.3935,25.7,0,26.6,0,26.3,0,4976,3,0,4,13,1070,14,13,0,17127,85479
89.33333333,1.887850467,1.50533049,1.924528302,95.21133333,74.711,58.32566667,9.5141,9.4016,9.2942,9.1853,9.0791,8.9792,8.87,8.765,8.6552,8.5487,8.4357,8.3304,8.2166,8.1109,8.0083,7.8916,7.7892,9.484,9.3716,9.2683,9.161,9.0532,8.9454,8.8375,8.7296,8.6219,8.5141,8.4062,8.2985,8.1905,8.0828,7.9752,7.8674,7.7595,9.5042,9.439,9.3335,9.2239,9.1176,9.0073,8.8984,8.7915,8.6825,8.5705,8.4607,8.3533,8.2462,8.1418,8.0281,7.9227,7.8153,16.05,17.3,18.59,12.7122,0.112,22.3691,0.119,95.33333333,90.25,251.437,0.1277,254.402,0.1219,255.461,0.1164,22.22,0,20.49,0,21.06,0,3330,5,0,108,61,388,19,94,0,4519,52952
85.58333333,1.31954023,1.227383863,1.260663507,95.41433333,74.18566667,56.69633333,9.4738,9.367,9.2604,9.154,9.0478,8.9411,8.8344,8.7333,8.6213,8.5149,8.408,8.3015,8.1944,8.0882,7.9818,7.8756,7.7684,9.476,9.3692,9.2627,9.1562,9.0496,8.9431,8.8361,8.7297,8.6226,8.5165,8.4095,8.3028,8.1962,8.0895,7.9829,7.8762,7.7696,9.4697,9.3629,9.2563,9.1501,9.0437,8.9372,8.8306,8.7237,8.6167,8.5104,8.4032,8.2968,8.1897,8.0835,7.9768,7.8701,7.7634,27.5,25.98,25.59,12.7556,0.1132,21.9176,0.1334,53.95,54.8,268.125,0.2311,261.949,0.1063,269.584,0.1193,18.21,0,21.1834,0,18.76,0,3558,9,0,89,85,361,21,61,0,3929,62226
94.66666667,3,3,3,94.87766667,74.39566667,58.135,9.4826,9.3746,9.267,9.1595,9.0519,8.9443,8.8363,8.7285,8.6206,8.513,8.4052,8.2972,8.1893,8.0818,7.9741,7.8663,7.7583,9.4827,9.3749,9.2673,9.16,9.0521,8.9442,8.8364,8.7286,8.6209,8.513,8.4053,8.2976,8.1894,8.0819,7.9743,7.8666,7.7586,9.4831,9.375,9.2676,9.1599,9.0522,8.9443,8.8367,8.7286,8.6211,8.5132,8.4055,8.2974,8.1897,8.0821,7.9745,7.8664,7.7587,15.57,15.55,16.05,12.7495,0.2009,21.4372,0.1673,72.45,65.33333333,277.806,0.2551,261.109,0.1447,265.103,0.3709,31.4,0,24.5,0,26.1,0,15618,4,0,75,67,241,35,63,20,7392,4479
89.33333333,1.859832636,1.554119548,1.617391304,84.428,66.23,51.958,9.4858,9.3783,9.2707,9.1636,9.0562,8.9487,8.841,8.7332,8.6258,8.5182,8.4105,8.308,8.1952,8.0878,7.9827,7.8727,7.7653,9.5668,9.4178,9.3105,9.2306,9.0918,8.9691,8.8423,8.782,8.6629,8.5522,8.4122,8.3037,8.1955,8.0882,7.9806,7.8731,7.7654,9.486,9.3785,9.2707,9.1635,9.0562,8.9488,8.8412,8.7334,8.6259,8.5184,8.4106,8.3028,8.1954,8.0879,7.9803,7.8727,7.7652,17.65,16.39,15.9,10.958,0.2243,21.5658,0.2438,87.98333333,67.71666667,173.055,0.3855,173.003,0.3528,172.458,0.3876,0.3568,0,0.3328,0,0.3815,0,1607,5,0,26,56,184,22,28,24,1763,35212
91.06666667,1.935011442,1.487935657,1.866468843,85.21133333,66.85466667,52.38533333,9.486,9.3765,9.2708,9.1181,9.0543,8.941,8.8406,8.7346,8.6285,8.5195,8.416,8.3036,8.1943,8.0897,7.9824,7.8732,7.7663,9.4858,9.3782,9.2707,9.1635,9.0564,8.9455,8.8407,8.7335,8.6256,8.518,8.4108,8.3031,8.1951,8.0878,7.98,7.8728,7.7651,9.486,9.3781,9.271,9.1638,9.056,8.9455,8.8403,8.7333,8.6255,8.5183,8.4104,8.3031,8.195,8.0877,7.9804,7.8728,7.765,18.3,19.28,17.92,10.8651,0.217,21.6438,0.2338,85.41666667,80.83333333,170.858,0.3392,171.277,0.3761,174.736,0.4008,33.1,0,35.6,0,31.3,0,7728,6,0,244,210,504,22,160,26,2771,53999
89.325,1.695238095,1.323076923,1.473988439,84.87766667,66.61,52.22066667,9.4861,9.3781,9.2706,9.1633,9.056,8.9484,8.8412,8.7329,8.6257,8.5184,8.4106,8.3031,8.1953,8.0876,7.9805,7.8727,7.7653,9.486,9.3781,9.2709,9.1637,9.0561,8.9486,8.841,8.7335,8.6256,8.5183,8.4106,8.303,8.1953,8.0876,7.9804,7.8728,7.7652,9.4859,9.3782,9.2708,9.1634,9.0563,8.9486,8.8411,8.733,8.6254,8.5183,8.4103,8.3026,8.1949,8.0877,7.9804,7.8728,7.7652,18.95,19.06,19.01,10.9303,0.1263,21.6146,0.1625,60.78333333,52.7,172.552,0.4062,171.695,0.3809,172.679,0.3958,43.2,0,32.2,0,27.8,0,3163,5,0,14,51,318,18,19,38,3502,48096
87.6,1.984496124,1.877805486,2.132307692,95.14633333,74.629,58.305,9.4823,9.3746,9.2669,9.1595,9.0517,8.944,8.8362,8.7284,8.6207,8.5129,8.405,8.2973,8.1893,8.0817,7.9742,7.8662,7.7621,9.4825,9.3747,9.267,9.1595,9.0518,8.949,8.8363,8.7282,8.6208,8.5131,8.4052,8.2971,8.1894,8.0817,7.974,7.8662,7.7586,9.4828,9.3748,9.2673,9.1598,9.052,8.9442,8.8366,8.7285,8.6208,8.5132,8.4052,8.2971,8.1894,8.0819,7.9743,7.8663,7.7584,26.49,26.8,27.03,11.0047,0.1614,22.1312,0.1649,93.71666667,61.73333333,168.33,0.3692,170.458,0.3484,171.484,0.3842,30.3,10,31.5,10,29.4,10,8,0,47,46,322,57,53,10,6136,4896,
89.33333333,2.320512821,1.559356137,3,95.1917,74.6,58.31533333,9.4828,9.3749,9.267,9.1598,9.0522,8.9441,8.8367,8.7285,8.6207,8.5132,8.4052,8.2977,8.1896,8.0818,7.9743,7.8664,7.7587,9.4835,9.3755,9.268,9.1603,9.0529,8.945,8.8371,8.7294,8.6217,8.5136,8.4057,8.2979,8.1906,8.0825,7.9748,7.8668,7.7589,9.4827,9.3747,9.267,9.1596,9.052,8.9443,8.8365,8.7286,8.6208,8.5131,8.4051,8.2975,8.1894,8.0818,7.9742,7.8665,7.7586,24.17,24.01,23.85,11.0889,0.0993,21.7968,0.1011,93.68333333,77.66666667,168.027,0.3155,170.442,0.3761,168.72,0.351,24.2,10,21.2,10,19.9,10,5,0,87,56,320,20,69,8,9278,5342,
91.2,2.138888889,1.522491349,2.113207547,94.89533333,74.434,58.14333333,9.483,9.375,9.2672,9.1598,9.0523,8.9446,8.8368,8.7288,8.621,8.5134,8.4056,8.2975,8.1896,8.0821,7.9745,7.8667,7.7589,9.4827,9.3747,9.2671,9.1596,9.0521,8.9442,8.8365,8.7285,8.6208,8.513,8.4051,8.2973,8.1894,8.0819,7.9742,7.8663,7.7586,9.4828,9.3748,9.2672,9.2672,9.1598,9.052,8.9442,8.8364,8.7286,8.6207,8.405,8.2974,8.1894,8.0818,7.974,7.8664,7.7584,20.15,19.65,20.05,8.20419,0.17,12.73752,0.31,84.33333333,75.98333333,175.54,0.43,175.08,0.43,174.23,0.43,47.8,0,47.3,0,45.3,0,3266,4,0,0,12,522,0,0,0,14889,5367
91.06666667,3.504672897,2.075862069,2.637021717,94.84,74.37466667,58.043,9.4924,9.3844,9.2765,9.1685,9.0605,8.9525,8.8496,8.7366,8.6286,8.5207,8.4128,8.3048,8.1969,8.0889,7.981,7.873,7.765,9.492,9.3841,9.2761,9.1682,9.0603,8.9523,8.8443,8.7364,8.6284,8.5205,8.4126,8.3046,8.1967,8.0888,7.9808,7.8729,7.765,9.4918,9.3838,9.2799,9.1679,9.06,8.952,8.844,8.736,8.6281,8.5202,8.4123,8.3043,8.1964,8.0884,7.9805,7.8725,7.7646,23.23,22.58,19.6,12.6636,0.1122,21.7252,0.157,95.55,86.6,249.767,0.2245,249.366,0.3008,253.49,0.2289,40.2,0,47.4,0,49,0,6042,7,0,5,29,597,14,0,0,1169,43131
96.4,2.168604651,8.533123028,1.347560976,94.61333333,74.18533333,57.91133333,9.4859,9.3838,9.2759,9.168,9.06,8.952,8.844,8.736,8.6281,8.5203,8.4122,8.3043,8.1964,8.0884,7.9805,7.8725,7.7646,9.4922,9.385,9.2768,9.1684,9.0607,8.9528,8.8449,8.7369,8.629,8.5206,8.4129,8.3048,8.1971,8.0891,7.981,7.8732,7.7656,9.4917,9.3943,9.2769,9.1683,9.0604,8.9521,8.8439,8.736,8.628,8.5201,8.4122,8.3042,8.1963,8.0884,7.9804,7.8725,7.7646,32.2,32.17,31.87,12.2405,0.129,21.41,0.2217,79.93333333,86.6,305.141,0.2796,310.887,0.281,307.448,0.3677,105.3,10,79.9,10,103.2,10,6629,5,0,7,37,492,15,0,0,2598,43016
100,2,1.885245902,2.333333333,123.1225,97.6929,76.93133333,9.485,9.377,9.27,9.163,9.055,8.948,8.841,8.733,8.626,8.518,8.411,8.304,8.197,8.089,7.981,7.874,7.767,9.485,9.377,9.27,9.162,9.055,8.948,8.841,8.733,8.626,8.518,8.411,8.304,8.196,8.089,7.982,7.874,7.767,9.485,9.377,9.27,9.162,9.055,8.948,8.841,8.733,8.626,8.519,8.411,8.304,8.196,8.089,7.982,7.875,7.767,49.64,49.64,49.58,12.225,0.1247,20.0008,0.1483,68.61666667,78.95,305.351,0.2266,308.233,0.2324,305.573,0.2658,41.2,10,49.4,10,40.9,10,3110,3,0,0,8,450,0,0,33,12795,4841
92.8,1.944444444,1.325301205,1.539951574,84.95,66.56066667,52.282,9.4857,9.3779,9.2705,9.1633,9.0559,8.9483,8.8406,8.733,8.6254,8.5179,8.4102,8.3027,8.195,8.0876,7.9803,7.8726,7.765,9.4858,9.3782,9.2705,9.1635,9.056,8.9483,8.8406,8.733,8.6256,8.5181,8.4105,8.3028,8.1951,8.0877,7.9802,7.8727,7.7652,9.4861,9.3782,9.2704,9.1637,9.0557,8.9483,8.8401,8.7331,8.6257,8.518,8.4101,8.3028,8.1947,8.0876,7.9801,7.8724,7.7649,18.71,19.69,18.78,12.2151,0.1169,20.6964,0.1596,91.21666667,64.83333333,308.563,0.8696,310.533,0.2673,308.034,0.2435,59.6,0,65.5,0,63.7,0,2953,6,0,6,28,549,15,0,0,2706,55656
86.125,3.665768194,2.026666667,2.086466165,98.52766667,77.18833333,58.534,9.559,9.443,9.352,9.242,9.133,9.028,8.904,8.804,8.705,8.59,8.478,8.387,8.263,8.159,8.041,7.863,7.753,9.559,9.443,9.352,9.242,9.133,9.028,8.904,8.804,8.705,8.59,8.478,8.387,8.263,8.159,8.041,7.863,7.753,9.559,9.443,9.352,9.242,9.133,9.028,8.904,8.804,8.705,8.59,8.478,8.387,8.263,8.159,8.041,7.863,7.753,19.16,20.14,19.64,7.28114,0.1887,,,87.58333333,53.68333333,259.63,0.2287,258.796,0.2379,264.428,0.2525,270.9,0,55.2,0,86.6,0,2259,3,0,0,9,662,0,0,0,2533,31518
91.85833333,3.665768194,2.026666667,2.086466165,98.53666667,77.195,60.27433333,9.495,9.3873,9.2796,9.1719,9.0641,8.9564,8.8486,8.7409,8.6331,8.5254,8.4177,8.31,8.2022,8.0945,7.9868,7.8791,7.7714,9.495,9.3872,9.2795,9.1718,9.0641,8.9564,8.8486,8.7408,8.6331,8.5254,8.4177,8.31,8.2023,8.0946,7.9869,7.8792,7.7714,9.4948,9.3871,9.2794,9.1717,9.0639,8.9562,8.8484,8.7407,8.6329,8.5252,8.4175,8.3098,8.202,8.0943,7.9866,7.8789,7.7712,15.63,16.22,15.75,12.2801,0.115,20.4777,0.1491,85.28333333,58.06666667,309.061,0.2446,310.112,0.2778,313.647,0.2667,49.6,0,47.6,0,59.7,0,2229,4,0,0,10,1080,0,0,0,2236,34940
91.2,2.318104907,2.802013423,1.434210526,99.116,77.689,60.70633333,9.4871,9.3801,9.383,9.1656,9.059,8.9487,8.8463,8.7403,8.6268,8.5212,8.4147,8.3068,8.1962,8.0914,7.9815,7.8746,7.766,9.4869,9.3783,9.2709,9.1636,9.056,8.9487,8.8409,8.7331,8.6259,8.5183,8.4107,8.3029,8.1953,8.0879,7.9804,7.8729,7.765,9.4881,9.3823,9.2734,9.1661,9.059,8.9527,8.8431,8.7356,8.6287,8.521,8.4116,8.3082,8.199,8.0938,7.9813,7.8758,7.7661,17.23,17.18,17.13,9.69607,0.12,16.57106,0.16,81.08333333,84.18333333,172.37,0.38,175.36,0.39,170.79,0.39,65.1,0,62.9,0,63.2,0,3706,4,0,4,21,197,15,14,12,22746,91561
88.25833333,1.612903226,1.940594059,1.259796807,99.67966667,78.22066667,61.05466667,9.4857,9.3782,9.2706,9.1633,9.0558,8.9485,8.841,8.733,8.6259,8.5184,8.4104,8.3029,8.1952,8.0876,7.9805,7.8726,7.7654,9.4857,9.3783,9.2705,9.1635,9.0561,8.9485,8.8408,8.7332,8.6257,8.5181,8.4105,8.3027,8.1952,8.0879,7.9804,7.8729,7.7651,9.4857,9.3785,9.2707,9.1637,9.0561,8.9484,8.8407,8.7331,8.6258,8.5182,8.4105,8.3028,8.1951,8.0878,7.9802,7.8725,7.7649,21.4,22.64,23.52,12.513,0.1369,24.0189,0.1562,58.68333333,89.35,204.309,0.3632,206.385,0.3538,205.643,0.3699,17.2,0,18.3,0,18.3,0,6074,3,0,4,23,269,15,14,384,4541,2111
89.33333333,2.506329114,1.900684932,1.973134328,99.46633333,77.85166667,60.76066667,9.4881,9.3813,9.2737,9.1659,9.0881,8.9605,8.8425,8.738,8.6277,8.5199,8.4122,8.3044,8.1965,8.0892,7.9814,7.8737,7.7661,9.4883,9.3807,9.273,9.1655,9.0579,8.9601,8.8425,8.7346,8.627,8.5196,8.412,8.3044,8.1963,8.0887,7.9813,7.8738,7.7662,9.4884,9.3807,9.273,9.1655,9.0882,8.9502,8.8427,8.7348,8.6272,8.5196,8.4116,8.3039,8.1967,8.0888,7.9809,7.8738,7.7658,20.21,19.22,20.19,12.6817,0.1501,23.5726,0.1901,96.41666667,68.6,202.688,0.3664,206.282,0.3797,206.079,0.3846,45.4,0,48.4,0,46.4,0,3632,3,0,5,27,378,16,14,0,5314,39679
100,2,2.610169492,2.901960784,71.63356667,56.63703333,44.27326667,9.493,9.391,9.28,9.179,9.069,8.959,8.848,8.738,8.628,8.526,8.416,8.314,8.204,8.094,7.984,7.874,7.763,9.493,9.391,9.281,9.179,9.069,8.959,8.849,8.738,8.628,8.527,8.416,8.314,8.204,8.094,7.984,7.874,7.764,9.493,9.391,9.281,9.179,9.069,8.959,8.849,8.738,8.628,8.527,8.416,8.315,8.205,8.094,7.984,7.874,7.763,17.18,17.16,17.2,12.6678,0.1713,23.8419,0.1824,65,65,209.89,0.3904,206.331,0.3875,203.459,0.3753,28.3,0,27.9,0,27.2,0,2908,7,0,0,3,290,0,0,17,2827,32464
93.86666667,1.64,1.155555556,2,100.5566667,78.613,60.30366667,9.5066,9.3966,9.286,9.1767,9.0666,8.9563,8.8463,8.736,8.6259,8.5159,8.4055,8.2954,8.1852,8.0752,7.9651,7.855,7.7448,9.5066,9.3963,9.2864,9.1766,9.0664,8.9563,8.8462,8.736,8.6259,8.5158,8.4056,8.2953,8.1851,8.0751,7.9652,7.855,7.7448,9.507,9.3967,9.2863,9.1767,9.0666,8.9565,8.8463,8.7361,8.6261,8.5158,8.4057,8.2955,8.1852,8.0751,7.9651,7.855,7.7447,13.7,13.47,13.53,10.5333,0.1504,20.7756,0.1793,68.68333333,71.85,205.955,0.4002,211.013,0.3998,211.604,0.4016,31.1,0,28.6,0,27.7,0,13445,46,0,5,13,812,44,25,0,18465,4854
95.6,2.719101124,1.693602694,1.554913295,99.54566667,77.261,59.66633333,9.5079,9.3971,9.2874,9.1776,9.0673,8.9574,8.847,8.7381,8.6265,8.5165,8.4062,8.2964,8.1857,8.076,7.9661,7.8555,7.7454,9.5072,9.3968,9.2868,9.177,9.067,8.9568,8.8465,8.7362,8.6263,8.5163,8.4059,8.2959,8.1854,8.0757,7.9654,7.8553,7.7459,9.5076,9.3975,9.287,9.1774,9.0674,8.957,8.8469,8.7366,8.6268,8.5167,8.4061,8.2962,8.1856,8.0757,7.9656,7.8556,7.7454,17.76,17.89,18.19,10.6136,0.1181,20.6416,0.2789,80.75,83.75,203.875,0.3487,202.082,0.3645,205.252,0.3661,24,0,25.5,0,23.3,0,724,3,0,0,6,204,0,0,0,13824,4547
81.33333333,2.338815789,1.520833333,1.736334405,99.85666667,77.51166667,59.819,9.5065,9.3964,9.2857,9.1766,9.066,8.9562,8.8461,8.7358,8.6256,8.5156,8.4052,8.2953,8.1852,8.0751,7.965,7.8547,7.7445,9.5069,9.3963,9.2858,9.1763,9.0661,8.9562,8.8464,8.7355,8.6256,8.5157,8.4053,8.2951,8.1849,8.0753,7.9651,7.8547,7.7445,9.5069,9.3965,9.2864,9.1767,9.0666,8.9563,8.8462,8.7359,8.6258,8.5158,8.4056,8.2953,8.1851,8.0753,7.9652,7.855,7.7447,115.2,106.2,122.9,11.9274,0.1267,21.407,0.2145,81.93333333,89.43333333,261.896,0.2385,250.602,0.2061,259.745,0.2816,71.4,0,67.8,0,67.5,0,,,,,,,,,,,
92.13333333,2.340136054,1.8,1.958158996,83.52366667,65.74533333,51.56266667,9.4841,9.3775,9.2698,9.1629,9.0559,8.9485,8.8411,8.7333,8.6261,8.5189,8.4114,8.304,8.1966,8.0891,7.9823,7.8747,7.7675,9.4833,9.3759,9.2685,9.1614,9.0542,8.9466,8.8394,8.7319,8.6246,8.5175,8.41,8.3024,8.1952,8.0877,7.9806,7.8733,7.7662,9.4849,9.3775,9.27,9.1634,9.0559,8.9488,8.8412,8.734,8.6266,8.5194,8.4117,8.3048,8.1971,8.0899,7.9829,7.8754,7.7685,60.22,61.35,61.55,11.7123,0.1018,21.8865,0.1711,70.91666667,72.51666667,253.458,0.1835,265.326,0.3219,257.952,0.2356,54.6,0,52.6,0,45.5,0,4594,3,0,3,15,538,0,0,8,7814,5871
91.2,1.486780715,1.248699272,1.46407767,83.137,65.46233333,,9.4838,9.3759,9.269,9.1619,9.0544,8.947,8.8397,8.7323,8.625,8.5179,8.4105,8.3026,8.1956,8.0883,7.981,7.8736,7.7665,9.4838,9.3763,9.2692,9.1619,9.0546,8.9474,8.8402,8.7327,8.625,8.5179,8.4107,8.303,8.1957,8.0884,7.9808,7.8739,7.7665,9.4837,9.3756,9.2686,9.1618,9.0539,8.947,8.8396,8.7318,8.6247,8.5174,8.4101,8.3026,8.1949,8.0877,7.9808,7.8733,7.7656,15.31,15.08,15.48,12.1963,0.1484,21.7481,0.2078,78.48333333,91.3,311.043,0.2665,302.54,0.2725,311.067,0.2601,27.8,0,28.1,0,27.3,0,12684,2,0,4,22,676,0,0,20,8011,5392
94.53333333,4.210526316,2.365853659,4.226804124,84.63733333,66.681,52.299,9.4897,9.3822,9.2748,9.1666,9.0593,8.9516,8.8434,8.7362,8.6286,8.5207,8.4129,8.3051,8.1977,8.0901,7.982,7.8743,7.7668,9.4893,9.3821,9.2744,9.1666,9.0591,8.9515,8.8437,8.736,8.6285,8.5206,8.4125,8.3056,8.1974,8.0998,7.9822,7.8743,7.7668,9.4894,9.3814,9.274,9.167,9.0591,8.9514,8.8435,8.7356,8.628,8.5208,8.4129,8.3049,8.1976,8.0897,7.9821,7.8745,7.7672,21.05,25.09,21.3,11.7839,0.1283,22.8461,0.1519,84.91666667,91.26,250.717,0.1923,255.6,0.2161,256.42,0.2219,32.7,0,31.1,0,32.8,0,2416,4,0,0,10,642,0,0,0,2470,33732
95.46666667,4.650537634,2.16,3.441558442,85.25666667,67.17066667,52.668,9.4857,9.3781,9.2704,9.1633,9.0559,8.9483,8.8406,8.73333,8.6257,8.518,8.4105,8.3029,8.195,8.0877,7.9802,7.8727,7.7651,9.4858,9.3781,9.2708,9.1637,9.0561,8.9483,8.8409,8.7333,8.6257,8.5182,8.4107,8.303,8.1953,8.0878,7.9805,7.8729,7.7651,9.4861,9.3784,9.2707,9.1636,9.0561,8.9485,8.8409,8.7332,8.6257,8.5182,8.4105,8.303,8.1952,8.0879,7.9803,7.8728,7.7651,17.64,16.87,17.34,11.772,0.0813,22.7178,0.0939,81.21666667,67.26666667,255.842,0.2728,254.96,0.2189,254.896,0.5568,17.7,0,17.9,0,17.5,0,3746,0,0,0,12,339,14,0,0,3106,28464
94.65833333,3.285714286,2.216216216,2.4375,71.63356667,56.63703333,44.27326667,9.4751,9.3672,9.2594,9.1518,9.0445,8.9368,8.8286,8.7211,8.613,8.5058,8.3979,8.29,8.1823,8.0746,7.9669,7.8597,7.7515,9.4751,9.3676,9.2594,9.152,9.0439,8.9366,8.8292,8.7214,8.6137,8.5061,8.398,8.2905,8.1828,8.0751,7.9672,7.86,7.7518,9.4752,9.3678,9.2596,9.1525,9.0449,8.9367,8.8289,8.7211,8.6139,8.506,8.3981,8.2909,8.1829,8.0752,7.9677,7.8596,7.7519,25.37,25.38,25.3,12.2887,0.1011,23.8041,0.1485,88.3,59.2,255.144,0.2439,260.777,0.2534,255.019,0.2404,21.1,0,21.6,0,20.9,0,2498,4,0,0,12,618,16,13,41,2999,34787
92.8,4.724137931,1.897435897,3.255707763,83.544,65.72633333,51.49966667,9.4704,9.3626,9.2555,9.148,9.0404,8.9331,8.8256,8.7179,8.6103,8.5028,8.395,8.2873,8.1798,8.0729,7.9648,7.8573,7.7499,9.4604,9.3628,9.2555,9.1482,9.0405,8.9329,8.8253,8.7177,8.6102,8.5026,8.3951,8.2873,8.1797,8.0725,7.965,7.8576,7.7499,9.4705,9.3629,9.2555,9.1482,9.0408,8.9332,8.8256,8.7176,8.6101,8.5028,8.3951,8.2873,8.1798,8.0724,7.9649,7.8572,7.7496,18.05,20.89,17.55,10,0.01,20,0.01,91.33333333,79.35,200,0.01,200,0.01,200,0.01,40,0,40,0,40,0,1460,4,0,0,6,469,0,0,0,20649,
95.6,2.837349398,1.964360587,2.318518519,83.76633333,65.89566667,51.63833333,9.4751,9.3672,9.2596,9.1522,9.0441,8.9363,8.8284,8.721,8.6135,8.5053,8.398,8.2905,8.1826,8.0751,7.9672,7.8596,7.7517,9.4746,9.3672,9.2596,9.1515,9.0439,8.9361,8.8285,8.7209,8.6132,8.5058,8.3976,8.2901,8.1826,8.075,7.9673,7.8594,7.7521,9.4746,9.3671,9.2596,9.1516,9.0437,8.9362,8.8287,8.7208,8.6134,8.5054,8.3973,8.2902,8.1825,8.0749,7.967,7.8592,7.7517,48.52,49.14,48.71,11.0852,0.088,18.7724,0.0928,79.98333333,82.28333333,175.686,0.4083,176.59,0.4059,176.175,0.4192,32,10,31.1,10,30.4,10,3550,4,0,0,11,374,26,0,13,16784,5318
97.33333333,2.269230769,1.546511628,1.75,83.126,65.34766667,51.22266667,9.4704,9.3627,9.2551,9.148,9.0403,8.9326,8.8252,8.7174,8.612,8.5025,8.3948,8.2873,8.1795,8.0723,7.9648,7.8571,7.7497,9.4703,9.3627,9.2551,9.1479,9.0404,8.9329,8.8252,8.7176,8.6101,8.5027,8.3948,8.2874,8.1795,8.0723,7.9647,7.8572,7.7497,9.4703,9.3625,9.2552,9.1477,9.04,8.9328,8.8253,8.7175,8.61,8.5025,8.3948,8.2872,8.1796,8.072,7.9646,7.8571,7.7495,22.38,22.34,22.69,10,0.01,20,0.01,95.88333333,79.2,200,0.01,200,0.01,200,0.01,40,0,40,0,40,0,3820,8,0,0,11,686,63,0,0,12957,5550
100,3,3,3,83.66666667,65.66666667,51.66666667,9.4859,9.3783,9.2698,9.1624,9.0545,8.9465,8.8385,8.7307,8.6226,8.5149,8.407,8.299,8.1912,8.0833,7.9758,7.8679,7.7598,9.4876,9.3793,9.2713,9.1637,9.0556,8.9475,8.8398,8.7319,8.624,8.5166,8.4083,8.3004,8.1926,8.0844,7.9769,7.869,7.7609,9.4847,9.3768,9.2691,9.1614,9.0535,8.9454,8.8378,8.7297,8.6222,8.5139,8.4063,8.2984,8.1904,8.0828,7.9752,7.8669,7.7592,20,20,20,11.2239,0.1123,18.1728,0.0903,77,62.75,171.002,0.3656,171.077,0.3456,171.253,0.3538,63.1,0,64.4,0,57.4,0,6796,6,0,9,52,548,5,11,16,1030,52126
92.8,1.628264209,1.966911765,1.667525773,84.68333333,66.66,52.33333333,9.4838,9.383,9.2742,9.166,9.0577,8.9493,8.8402,8.7317,8.6236,8.5225,8.4144,8.3061,8.197,8.0884,7.9806,7.8716,7.7637,9.4845,9.3832,9.2746,9.1663,9.0582,8.9495,8.8408,8.7322,8.6239,8.523,8.4145,8.3065,8.1977,8.089,7.9805,7.8721,7.7636,9.4841,9.3834,9.2748,9.1666,9.0578,8.9492,8.8412,8.7327,8.6238,8.5231,8.415,8.3063,8.1978,8.0891,7.9806,7.8726,7.7639,22.23,19.54,19.02,11.1719,0.1183,18.3674,0.0998,84.25,86.6,171.085,0.2092,171.316,0.1909,170.28,0.2078,0.2092,0,0.1909,0,0.2078,0,5930,9,0,5,37,1314,18,13,0,3203,73477
98.125,3,3,3,83.66666667,65.66666667,53,9.484761905,9.377018009,9.269199134,9.161455238,9.053636364,8.945892468,8.838073593,8.730329697,8.622510823,8.514766926,8.406948052,8.299204156,8.191385281,8.083641385,7.975822511,7.868078615,7.76025974,9.484761905,9.377018009,9.269199134,9.161455238,9.053636364,8.945892468,8.838073593,8.730329697,8.622510823,8.514766926,8.406948052,8.299204156,8.191385281,8.083641385,7.975822511,7.868078615,7.76025974,9.484761905,9.377018009,9.269199134,9.161455238,9.053636364,8.945892468,8.838073593,8.730329697,8.622510823,8.514766926,8.406948052,8.299204156,8.191385281,8.083641385,7.975822511,7.868078615,7.76025974,20,20,20,11.148,0.086,18.375,0.079,67.28333333,50.36666667,171.13,0.4175,170.724,0.3946,171.945,0.3572,71.1,10,69.9,10,69.2,10,5969,13,0,5,37,1542,20,13,0,3126,83678
92.8,1.668122271,8.35106383,1.992443325,82.952,65.201,51.15733333,9.4873,9.3864,9.2781,9.1699,9.061,8.9521,8.8431,8.7321,8.6268,8.5256,8.4172,8.3088,8.2,8.0916,7.9832,7.8749,7.7662,9.4873,9.3869,9.2713,9.169,9.06,8.9516,8.8431,8.7346,8.6258,8.5251,8.4166,8.3084,8.2,8.091,7.982,7.874,7.765,9.4877,9.3865,9.2778,9.1699,9.0611,8.9522,8.8437,8.7348,8.6269,8.5266,8.4173,8.3087,8.2,8.0716,7.9834,7.8745,7.7664,23.87,23.82,27.07,11.1527,0.0968,18.2697,0.0828,79.55,73.13333333,171.117,0.3642,172.005,0.3501,172.681,0.3411,49.7,0,50.7,0,51.7,0,11622,3,0,5,30,890,0,0,10,3177,2936
91.2,1.345177665,1.088607595,1.293193717,82.98533333,67.225,51.173,9.4829,9.3822,9.2737,9.1654,9.0574,8.9481,8.8404,8.7321,8.6236,8.5229,8.4144,8.3062,8.1975,8.0895,7.981,7.8722,7.7641,9.483,9.382,9.2736,9.1654,9.0579,8.949,8.8406,8.7319,8.636,8.523,8.4144,8.3059,8.1975,8.0891,7.9808,7.8724,7.764,9.4832,9.3824,9.279,9.1659,9.0575,8.949,8.8407,8.7322,8.6237,8.523,8.4147,8.3061,8.1976,8.0891,7.981,7.8724,7.764,37.17,37.73,38.47,11.385,0.1005,18.5928,0.0903,94.43333333,71.56666667,173.95,0.3983,173.105,0.4003,173.737,0.4005,23.4,0,24.3,0,23.7,0,5841,20,0,9,52,992,48,0,0,15708,0
89.33333333,1.763341067,1.48608137,1.443452381,89.85,71,56,9.4867,9.3858,9.2776,9.1687,9.0601,8.9516,8.8433,8.7348,8.6261,8.5252,8.4165,8.3017,8.1995,8.0912,7.9823,7.8735,7.7655,9.4864,9.3854,9.2775,9.1687,9.0606,8.951,8.8429,8.7347,8.6257,8.5247,8.416,8.308,8.1996,8.0911,7.9823,7.8741,7.7654,9.4879,9.3862,9.2775,9.1696,9.0609,8.9526,8.8439,8.7352,8.621,8.5257,8.4177,8.3089,8.2003,8.0915,7.9833,7.8744,7.7656,15.42,20.98,20.63,10,0.01,20,0.01,89.68333333,86.6,200,0.01,200,0.01,200,0.01,40,0,40,0,40,0,5934,7,0,172,210,533,21,101,33,1022,52749
89.33333333,1.762172285,1.435643564,1.518811881,84.73333333,67.01666667,55.73333333,9.485,9.377,9.269,9.161,9.054,8.946,8.838,8.73,8.623,8.514,8.407,8.299,8.191,8.083,7.976,7.868,7.76,9.4955,9.3946,9.2862,9.1782,9.0695,8.9606,8.8522,8.7432,8.6348,8.5339,8.4256,8.3175,8.2082,8.0997,7.9917,7.8831,7.7743,9.487,9.3863,9.2776,9.1693,9.0604,8.9517,8.8435,8.7345,8.626,8.5254,8.417,8.3087,8.2001,8.0911,7.9829,7.8741,7.7659,22.81,22.46,20.92,10,0.01,20,0.01,33.25,39.68333333,200,0.01,200,0.01,200,0.01,40,0,40,0,40,0,4662,7,0,163,174,457,21,97,21,1972,53939
81.33333333,1.727109515,1.683950617,2.28125,82.88566667,65.12733333,51.11633333,9.4739,9.3729,9.2652,9.1572,9.0489,8.9402,8.8316,8.7236,8.6154,8.5142,8.4062,8.2975,8.1889,8.0805,7.9728,7.8638,7.7559,9.4738,9.3734,9.2654,9.1566,9.0486,8.9404,8.8322,8.7236,8.6153,8.5146,8.4058,8.2978,8.1886,8.0807,7.9727,7.8637,7.7558,9.4824,9.3809,9.2729,9.1652,9.0569,8.9484,8.8401,8.7311,8.6232,8.522,8.4139,8.3052,8.1964,8.0881,7.9709,7.8719,7.763,15.63,16.54,16.32,8.31302,0.1212,12.6734,0.0972,85.53333333,61.28333333,171.419,0.3906,171.551,0.3848,172.895,0.3923,34,0,44.1,0,33.1,0,,,,,,,,,,,
100,3,3,3,133.3333333,105.6666667,83.66666667,9.484761905,9.377018009,9.269199134,9.161455238,9.053636364,8.945892468,8.838073593,8.730329697,8.622510823,8.514766926,8.406948052,8.299204156,8.191385281,8.083641385,7.975822511,7.868078615,7.76025974,9.484761905,9.377018009,9.269199134,9.161455238,9.053636364,8.945892468,8.838073593,8.730329697,8.622510823,8.514766926,8.406948052,8.299204156,8.191385281,8.083641385,7.975822511,7.868078615,7.76025974,9.484761905,9.377018009,9.269199134,9.161455238,9.053636364,8.945892468,8.838073593,8.730329697,8.622510823,8.514766926,8.406948052,8.299204156,8.191385281,8.083641385,7.975822511,7.868078615,7.76025974,20,20,20,12.2139,0.0969,21.4955,0.1063,80.35,82.46666667,259.732,0.2544,264.585,0.2645,264.288,0.2792,54.5,0,57.3,0,56.2,0,4269,8,0,170,138,677,21,107,0,8555,94968
100,3,3,3,133.3333333,105.6666667,83.33333333,9.484761905,9.377018009,9.269199134,9.161455238,9.053636364,8.945892468,8.838073593,8.730329697,8.622510823,8.514766926,8.406948052,8.299204156,8.191385281,8.083641385,7.975822511,7.868078615,7.76025974,9.484761905,9.377018009,9.269199134,9.161455238,9.053636364,8.945892468,8.838073593,8.730329697,8.622510823,8.514766926,8.406948052,8.299204156,8.191385281,8.083641385,7.975822511,7.868078615,7.76025974,9.484761905,9.377018009,9.269199134,9.161455238,9.053636364,8.945892468,8.838073593,8.730329697,8.622510823,8.514766926,8.406948052,8.299204156,8.191385281,8.083641385,7.975822511,7.868078615,7.76025974,20,20,20,12.5099,0.1071,23.7319,0.2059,70.05,64.96666667,261.106,0.0785,262.301,0.1346,265.473,0.4032,73.7,0,74.5,0,76.5,0,4729,6,0,152,155,588,19,96,0,4792,62828
91.2,1.053191489,1.312359551,1.407786885,165.86,131.2566667,103.7566667,9.4767,9.3693,9.2624,9.1555,9.0483,8.9412,8.8339,8.7267,8.6195,8.5125,8.4051,8.2978,8.1905,8.0838,7.9764,7.8693,7.7621,9.4768,9.3694,9.2625,9.1556,9.0484,8.9413,8.834,8.7267,8.6196,8.5126,8.4053,8.2979,8.1905,8.0836,7.9765,7.8694,7.7622,9.4772,9.3698,9.2628,9.1558,9.0489,8.9417,8.8344,8.727,8.6201,8.5129,8.4056,8.2983,8.191,8.0839,7.9767,7.8697,7.7622,45.8,45.25,45.96,12.6877,0.113,23.3483,0.136,84.31666667,72.7,264.512,0.2727,266.547,0.5527,265.089,0.2457,73.1,10,75,10,75.5,10,6409,3,0,3,21,561,0,0,0,11767,4641
92.8,1.824884793,1.475308642,4.427480916,79.79533333,62.687,49.077,9.4705,9.3627,9.2554,9.1483,9.0408,8.933,8.8254,8.7179,8.6103,8.5028,8.395,8.2876,8.18,8.0725,7.965,7.8574,7.7497,9.47005,9.3627,9.2552,9.1481,9.0406,8.9331,8.8252,8.7177,8.6102,8.5028,8.3952,8.2875,8.1797,8.0724,7.965,7.8573,7.7499,9.4705,9.363,9.2555,9.1482,9.0405,8.9331,8.8253,8.7179,8.6102,8.5027,8.3952,8.2873,8.1795,8.0723,7.9649,7.8573,7.7497,21.31,23.08,20.72,10.08,,18.343,,94.26666667,71.7,174,0.43,174,0.43,174,0.43,30,0,30,0,30,0,1765,4,0,0,8,1209,2,2,0,22408,10955
85.46666667,3.606102635,2.441176471,2.286541245,79.53166667,62.466,48.88066667,9.4701,9.3623,9.269,9.1478,9.04,8.9327,8.8253,8.7173,8.61,8.5025,8.3949,8.2872,8.1795,8.0723,7.9646,7.8571,7.7496,9.4702,9.3623,9.2552,9.148,9.0403,8.9328,8.8252,8.7175,8.6102,8.5025,8.3949,8.2873,8.1796,8.0722,7.9648,7.8571,7.7496,9.47,9.3625,9.2552,9.1478,9.0401,8.9327,8.8252,8.7175,8.6098,8.5026,8.3946,8.2872,8.1795,8.0721,7.9647,7.8569,7.7495,22.01,22.03,22.83,10.379,0.11,18.126,0.12,66.48333333,71.31666667,173,0.42,173,0.43,173,0.43,30,0,30,0,30,0,1548,5,0,0,6,900,14,0,0,20251,88853
94.53333333,2.625698324,2.139130435,2.262357414,86.66533333,68.036,53.21133333,9.4893,9.3716,9.2639,9.1561,9.0484,8.9405,8.8328,8.7251,8.6173,8.5097,8.4019,8.2942,8.1865,8.0788,7.9711,7.8633,7.7557,9.4793,9.3717,9.264,9.1562,9.0485,8.9407,8.8329,8.7253,8.6175,8.5099,8.402,8.2943,8.1867,8.0789,7.9713,7.8635,7.7556,9.4792,9.3715,9.2637,9.156,9.0483,8.9405,8.8328,8.7251,8.6173,8.5097,8.402,8.2943,8.1866,8.0789,7.9712,7.8635,7.7558,21.81,20.42,17.76,9.69607,0.12,16.57106,0.16,75.15,64.36666667,172.37,0.38,175.36,0.39,170.79,0.39,65.1,0,62.9,0,63.2,0,1936,4,0,0,7,1024,2,2,0,4630,32976
96.53333333,2,3.457076566,3.65,85.07666667,67.207,52.78066667,9.493,9.39,9.279,9.175,9.064,8.961,8.849,8.738,8.627,8.523,8.412,8.309,8.198,8.094,7.983,7.872,7.759,9.495,9.389,9.278,9.175,9.064,8.96,8.849,8.738,8.627,8.523,8.412,8.309,8.197,8.094,7.983,7.872,7.76,9.494,9.391,9.28,9.176,9.065,8.961,8.85,8.739,8.628,8.524,8.413,8.309,8.198,8.095,7.989,7.872,7.761,,,,10,0.01,20,0.01,89.2,75.48333333,200,0.01,200,0.01,200,0.01,40,0,40,0,40,0,1648,5,0,0,8,782,14,0,0,6160,33432
96.53333333,2,3.457076566,3.65,84.34,66.603,52.508,9.492,9.389,9.278,9.174,9.063,8.96,8.849,8.737,8.626,8.523,8.412,8.308,8.197,8.093,7.982,7.871,7.76,9.492,9.389,9.278,9.174,9.063,8.96,8.849,8.738,8.626,8.523,8.411,8.308,8.197,8.093,7.982,7.871,7.76,9.493,9.389,9.278,9.175,9.064,8.96,8.849,8.739,8.626,8.524,8.412,8.309,8.198,8.094,7.983,7.871,7.76,16.415,16.352,16.406,,0.13,,0.13,84.76666667,80.51666667,171.0528,0.45,173.03,0.43,170.1219,0.43,39.29,0,41.66,0,36.62,0,1844,5,0,0,8,774,15,0,117,97,38222
96.25,2,2.610169492,2.901960784,71.63356667,56.63703333,44.27326667,9.493,9.391,9.28,9.179,9.069,8.959,8.848,8.738,8.628,8.526,8.416,8.314,8.204,8.094,7.984,7.874,7.763,9.493,9.391,9.281,9.179,9.069,8.959,8.849,8.738,8.628,8.527,8.416,8.314,8.204,8.094,7.984,7.874,7.764,9.493,9.391,9.281,9.179,9.069,8.959,8.849,8.738,8.628,8.527,8.416,8.315,8.205,8.094,7.984,7.874,7.763,17.18,17.16,17.2,14.21,0.13,14.21,0.13,60,60,172,0.45,172,0.43,172,0.43,41.52,0,29.95,0,32.64,0,5042,4,0,4,20,1043,14,13,69,110,45103
96.25,3,3,3,83.66666667,66.33333333,52,9.484761905,9.377018009,9.269199134,9.161455238,9.053636364,8.945892468,8.838073593,8.730329697,8.622510823,8.514766926,8.406948052,8.299204156,8.191385281,8.083641385,7.975822511,7.868078615,7.76025974,9.484761905,9.377018009,9.269199134,9.161455238,9.053636364,8.945892468,8.838073593,8.730329697,8.622510823,8.514766926,8.406948052,8.299204156,8.191385281,8.083641385,7.975822511,7.868078615,7.76025974,9.484761905,9.377018009,9.269199134,9.161455238,9.053636364,8.945892468,8.838073593,8.730329697,8.622510823,8.514766926,8.406948052,8.299204156,8.191385281,8.083641385,7.975822511,7.868078615,7.76025974,20,20,20,9.46808,0.1486,17.0477,0.1803,60,60,169.362,0.3935,168.941,0.3396,167.525,0.2832,58.18,0,52.78,0,58.9,0,1124,3,0,0,2,461,0,0,0,3491,19565
94.8,2.505524862,3.325,2.146341463,83.89866667,66.372,52.15166667,9.49,9.386,9.275,9.172,9.061,8.957,8.846,8.735,8.624,8.521,8.408,8.306,8.195,8.092,7.981,7.869,7.758,9.491,9.386,9.275,9.172,9.061,8.957,8.846,8.732,8.624,8.521,8.408,8.306,8.195,8.092,7.98,7.869,7.758,9.489,9.386,9.274,9.172,9.06,8.957,8.846,8.734,8.623,8.52,8.409,8.306,8.195,8.092,7.98,7.869,7.758,16.22,16.21,16.26,9.55864,0.13,16.7305,0.1516,86.38333333,77.63333333,168.212,0.3883,170.275,0.347,170.067,0.3619,61.5,0,63,0,65.1,0,2870,4,0,3,12,1054,14,0,0,1927,33917
94.65833333,1.393129771,2.75862069,2.165289256,83.597,66.00166667,51.856,9.49,9.386,9.275,9.172,9.061,8.957,8.846,8.735,8.624,8.521,8.408,8.306,8.195,8.092,7.981,7.869,7.758,9.49,9.386,9.275,9.172,9.06,8.957,8.846,8.732,8.624,8.521,8.408,8.306,8.195,8.092,7.98,7.869,7.758,9.489,9.386,9.274,9.172,9.06,8.957,8.846,8.734,8.623,8.52,8.409,8.306,8.195,8.092,7.98,7.869,7.758,16.2,16.21,16.26,12.5092,0.1225,21.1769,0.1177,90.05,51.13333333,245.276,0.1204,250.707,0.1423,246.594,0.2265,39,0,36.4,0,28.3,0,,,,,,,,,,,
